% 直流潮流近似最优潮流（DC OPF）
% 本章文件由 \input 引入，不含导言区。
\section{直流潮流近似最优潮流（DC OPF）}\label{sec:dcopf}

DC OPF 是平台 OPF 家族中的线性化快速通道：把交流网络按直流潮流近似
（无损、无电压幅值变量、无无功方程）化为线性规划（LP）或凸二次规划（QP），
用于经济调度、节点边际电价（LMP）估计、可靠性评估中的大规模故障状态筛选等
对速度敏感、对电压/无功精度不敏感的场景。求解器本体为
\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}（1394 行），公共入口声明于
\srcpath{include/hacdcpf/optimal\_power\_flow/dc\_opf\_solver.hpp}。与 AC OPF
（第\ref{sec:acopfnative}章、第\ref{sec:parityipm}章）不同，本求解器只覆盖
交流侧有功--相角子问题：直流网络、VSC/DC-DC/LCC 换流器物理一律不建模
（详见本章\ref{subsec:dcopf-dcgrid}节）。

\subsection{功能定位与公共接口}

\compmeta{solve\_dc\_opf / check\_dc\_opf\_feasibility}{\srcpath{include/hacdcpf/optimal\_power\_flow/dc\_opf\_solver.hpp}}

\subsubsection*{入口函数}
公共接口仅两个函数
（\srcpath{include/hacdcpf/optimal\_power\_flow/dc\_opf\_solver.hpp}:17--25）：
\begin{align*}
&\text{\srcpath{solve\_dc\_opf}(\fld{sys}, \fld{opts})} \;\longrightarrow\;
  \text{\fld{DCOPFResult}}\\
&\text{\srcpath{check\_dc\_opf\_feasibility}(\fld{sys}, \fld{result}, \fld{tol})}
  \;\longrightarrow\; (\text{feasible},\ \text{max\_violation},\ \text{message})
\end{align*}
前者组装并求解 DC OPF；后者对一份已求解结果做独立的可行性复查
（发电机界、支路界、含松弛节点在内的逐节点功率平衡），容差 \fld{tol} 默认
$10^{-6}$，判据按 $\fld{tol}\times S_{\mathrm{base}}$ 折算为 MW
（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:1238--1392，函数
\srcpath{check\_dc\_opf\_feasibility}；判据在 :1390--1391）。公共门面
\srcpath{src/api/hacdcpf.cpp}:1892--1894 仅是透传封装，不附加语义。

\subsubsection*{内部装配结构}
建模产物集中在匿名命名空间的结构体 \fld{DCOPFFormulation}
（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:66--115）：成员 \fld{lp} 与
\fld{qp} 分别承载线性化成本 LP 模型与真二次成本 QP 模型（约束结构共用），
\fld{gen\_map}/\fld{branch\_map} 记录活跃发电机/支路到原始组件向量的映射，
\fld{bus\_map} 记录母线稳定编号（\fld{ACBus::index}）到 0-based 位置的映射
（构建于 :35--49，函数 \srcpath{build\_bus\_map}；发现重复母线编号时抛出
\fld{std::invalid\_argument}，:40--46）。基准功率取
$\fld{base\_mva}=\max(\fld{sys.ac.base\_mva},\,1.0)$，默认 100~MVA
（:114、:128）。全章未注明处功率变量均为 $S_{\mathrm{base}}$ 标幺值。

\subsection{DC 线性化假设}\label{subsec:dcopf-assumptions}

代码中的近似假设以注释与结果声明为准，逐条如下。

\begin{enumerate}
  \item \textbf{忽略电阻、以电纳 $b=1/x$ 传输}。建模注释原文：
        ``In DC power flow: $P_{f,ij}=(\theta_i-\theta_j)/x_{ij}$ (ignore r,
        assume $x \gg r$)''（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:330，
        函数 \srcpath{build\_dc\_opf\_lp} 的注释块 :326--335）。支路模型只读取
        \fld{Branch::x\_pu}，不读取电阻、分接头变比、移相角与充电电纳
        （:407--409、:438--440）。
  \item \textbf{无电压幅值变量}。决策向量 $x=[\theta;\ P_g;\ P_f;\ \Delta P_d;\
        \lambda]$ 中只有相角 $\theta$（变量布局注释 :73--81），结果结构
        \fld{DCOPFResult} 也只有 \fld{va} 没有 \fld{vm}
        （\srcpath{include/hacdcpf/optimal\_power\_flow/opf\_result.hpp}:186--190），
        即经典 DC 近似中 $V_m\equiv 1$~pu 的内涵在代码里体现为“根本不存在
        电压幅值未知量”。
  \item \textbf{无无功方程}。负荷侧仅聚合有功 \fld{pd\_mw}/\fld{p\_mw}
        （:264--297），结果中没有任何无功字段；\fld{Generator::cost\_*} 之外的
        \fld{qmin\_mvar}/\fld{qmax\_mvar} 不进入模型。
  \item \textbf{无损}。结果对象固定写入模型局限声明：``DC OPF uses a lossless
        linearized AC network and does not model AC voltage magnitude, reactive
        power, or converter physics.''（:683--684，函数
        \srcpath{extract\_dc\_opf\_result}）。
  \item \textbf{小角度假设未显式检验}。非松弛节点相角仅受宽界
        $-\pi\le\theta_i\le\pi$ 约束（:210--217），代码不做
        $|\theta_i-\theta_j|$ 越限告警；小角度是 DC 近似的理论前提而非运行期
        校验项，角度张角大的工况误差由使用者自担。
\end{enumerate}

\subsection{数学模型}\label{subsec:dcopf-model}

\subsubsection*{决策变量与布局}
设活跃母线 $n_b$、活跃发电机 $n_g$、活跃支路 $n_l$（均按 \fld{in\_service}
过滤后计数，:139--155），决策向量分段布局为
（:73--81 注释，偏移量赋值 :157--163）
\begin{align*}
x=[\ \underbrace{\theta}_{n_b}\ ;\ \underbrace{P_g}_{n_g}\ ;\
\underbrace{P_f}_{n_l\ \text{（可选）}}\ ;\
\underbrace{\Delta P_d}_{n_b\ \text{（可选）}}\ ;\
\underbrace{\lambda}_{\text{PWL 断点}}\ ]
\end{align*}
（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:157--178，函数
\srcpath{build\_dc\_opf\_lp}）。其中 $P_f$ 变量仅当
\fld{include\_branch\_limits}=\texttt{true} 时引入（:158--159），$\Delta P_d$
削减变量仅当 \fld{load\_shedding}=\texttt{true} 时每母线一个（:160），
$\lambda$ 为凸二次成本发电机（$\fld{cost\_c2}>10^{-12}$ 且
$\fld{pmax\_mw}>\fld{pmin\_mw}$，:170）的分段线性凸组合权重，段数取
$\mathrm{clamp}(\fld{pwl\_segments},1,1000)$（:166）。

\subsubsection*{目标函数}
目标为发电成本最小化，存在 LP 与 QP 两种口径，由后端分派决定实际生效者
（见\ref{subsec:dcopf-solve}节）。

\textbf{（a）LP 口径。} 无线性化段的发电机按边际成本计价；成本数据全零时
取默认边际成本 1（成本单位/MWh），避免目标恒零
（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:189--198）。由于 $P_g$ 以
标幺值进入 LP，成本系数乘以 $S_{\mathrm{base}}$ 使报告目标值与等式行对偶
保持 MW 工程单位（注释 :199--202）：
\begin{align*}
\min\ \sum_{k\in\mathcal{G}_{\mathrm{lin}}} c_{1,k}\,S_{\mathrm{base}}\,P_{g,k}
\;+\;\sum_{i} \mathrm{VOLL}\cdot S_{\mathrm{base}}\,\Delta P_{d,i}
\;+\;\sum_{k\in\mathcal{G}_{\mathrm{pwl}}}\sum_{p}
f_k(\hat P_{k,p})\,\lambda_{k,p}
\end{align*}
（:186--202、:321--322、:243--246）。凸二次成本的发电机以 $\lambda$ 凸组合
插值逼近：断点
\begin{align*}
\hat P_{k,p} &= \fld{pmin\_mw}_k + \alpha_p\bigl(\fld{pmax\_mw}_k-\fld{pmin\_mw}_k\bigr),
& \alpha_p &= \frac{p}{N_{\mathrm{seg}}},\quad p=0,\dots,N_{\mathrm{seg}}\\
f_k(\hat P_{k,p}) &= c_{2,k}\hat P_{k,p}^{2}+c_{1,k}\hat P_{k,p}+c_{0,k}
\end{align*}
（:238--246、:483--490），$\lambda_{k,p}\in[0,1]$（:243）。注释说明：凸性加
最小化使下包络自动选取相邻断点，无需二进制或 SOS2 变量（:231--232）。

\textbf{（b）QP 口径。} 真二次成本写成标准形
$\min \tfrac12 x^{\top}Qx+c^{\top}x$（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:514--566，
函数 \srcpath{build\_dc\_opf\_qp}）：
\begin{align*}
Q_{P_{g,k},P_{g,k}} &= 2\,c_{2,k}\,S_{\mathrm{base}}^{2},
& c_{P_{g,k}} &= c_{1,k}\,S_{\mathrm{base}}
\end{align*}
（标幺换算推导见注释 :529--534；赋值 :543--556）。$c_2$、$c_1$ 同时为零时
同样回退默认边际成本 1（:552--554）；削减惩罚从 LP 模型原样拷贝（:558--561）。
常数项 $c_0$ 不进 QP 矩阵，仅在报告目标值时补加
（:571--587，函数 \srcpath{compute\_qp\_objective}；$c_0$ 累加在 :581--584）。

\subsubsection*{节点功率平衡}
所有母线（含松弛节点）各有一行平衡方程
（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:347--359）。显式 $P_f$ 口径下
\begin{align*}
\sum_{g\in\mathcal{G}(i)} P_{g,g} + \Delta P_{d,i}
- \sum_{l:\,\mathrm{from}(l)=i} P_{f,l} + \sum_{l:\,\mathrm{to}(l)=i} P_{f,l}
= P_{d,i}
\end{align*}
（发电机系数 $+1$：:361--369；削减变量系数 $+1$ 的符号推导注释 :371--376；
$P_f$ 在 from 侧取 $-1$、to 侧取 $+1$：:378--394；右端项 $P_d$：:355--359）。
节点净负荷 $P_{d,i}$ 聚合两类需求并扣除固定注入：母线自带 \fld{pd\_mw}
（:264--267）加 \fld{Load::p\_mw}$\times$\fld{scaling}（:268--273），减去
\fld{StaticGenerator}（:274--279）、\fld{RenewableGen}（:280--285）、
\fld{PVSystem}（:286--291）与 \fld{Storage::p\_mw}（:292--297）的固定出力，
全部折算标幺。

无显式 $P_f$ 变量时（\fld{include\_branch\_limits}=\texttt{false}），支路潮流
直接代入平衡行，形成经典 $B\theta$ 形式（:417--469）：
\begin{align*}
\sum_{j} B_{ij}\,\theta_j &= P_{g,i}+\Delta P_{d,i}-P_{d,i},
& B_{ii} &= \textstyle\sum_{j} b_{ij},\quad B_{ij}=-b_{ij},\quad b_{ij}=1/x_{ij}
\end{align*}
（$B$ 矩阵装配 :424--446；写入等式行 :454--468）。该路径曾漏掉整个松弛节点
平衡行，现仅跳过 $\theta$ 列中松弛节点的零值项而保留其平衡行（BUG-3 修复
注释 :448--453；对角元 :457--460；非对角元 :462--468）。

\subsubsection*{支路功率定义与输电界}
每条活跃支路一行潮流定义方程（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:396--416）：
\begin{align*}
P_{f,k} - b_k\,(\theta_{\mathrm{from}(k)}-\theta_{\mathrm{to}(k)}) = 0,
\qquad b_k = 1/x_k
\end{align*}
其中 $x_k$ 取 \fld{Branch::x\_pu}，$|x_k|<10^{-12}$ 时兜底为 $10^{-6}$ 防除零
（:407--409；$B\theta$ 路径同兜底 :438--440；结果回算同兜底 :739--740）。
输电能力以变量盒界实现而非显式不等式（:499--504 注释）：
\begin{align*}
|P_{f,k}| \;\le\; \fld{rate\_a\_mva}_k\cdot\fld{branch\_limit\_margin}\,/\,S_{\mathrm{base}}
\end{align*}
（:249--259；\fld{rate\_a\_mva}$<10^{-9}$ 视为不限，界放宽至
\fld{kHugeBound}$=10^{20}$，:255、:30）。注意仅长期额定 \fld{rate\_a\_mva}
生效，\fld{rate\_b}/\fld{rate\_c} 不进入模型。

\subsubsection*{发电机出力界与相角参考}
发电机界直接折算标幺盒界（:219--229）：
\begin{align*}
\fld{pmin\_mw}_k/S_{\mathrm{base}} \;\le\; P_{g,k} \;\le\;
\fld{pmax\_mw}_k/S_{\mathrm{base}}
\end{align*}
并以 $\pm 10^{20}$ 截断防无界（:225--227）。相角参考节点由
\srcpath{find\_slack\_bus} 选取：第一台 \fld{BusType::SLACK} 型母线，没有则
退化为第 0 号母线（:54--61）；其相角以盒界 $[0,0]$ 钉死，其余节点自由于
$[-\pi,\pi]$（:210--217）。$B\theta$ 路径中松弛列因 $\theta_{\mathrm{slack}}
=0$ 而省略（:448--468）。

\subsubsection*{负荷削减变量与 VOLL}
开启 \fld{load\_shedding} 时每母线一个削减变量
（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:299--324）：
\begin{align*}
0 \;\le\; \Delta P_{d,i} \;\le\; \max\!\bigl(P_{d,i},\ 0.01/S_{\mathrm{base}}\bigr)
\end{align*}
（:318--320；只能削减正需求）。失负荷价值 \fld{voll}$\le 0$ 时自动取
（:305--316）
\begin{align*}
\mathrm{VOLL}_{\mathrm{eff}} = \max\Bigl(100,\;
1.1\max_{k}\bigl(c_{1,k}+2c_{2,k}\,\fld{pmax\_mw}_k\bigr)\Bigr)
\end{align*}
即略高于最贵发电机的边际成本上限，保证“能发不削”的字典序。

\subsubsection*{外部电网升格与固定注入}
在求解入口，每台在役 \fld{ExternalGrid} 被升格为一台挂在原母线上的松弛发电机，
界 $\pm 10^{5}$~MW/MVAr，成本系数照搬 \fld{ExternalGrid::cost\_c2/c1/c0}
（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:836--855，函数
\srcpath{solve\_dc\_opf}）；求解后其出力拆回
\fld{external\_grid\_p\_mw}，并从 \fld{pg\_mw} 中裁掉（:856--866，lambda
\srcpath{separate\_external\_grid\_dispatch}）。

\subsection{求解流程与后端分派}\label{subsec:dcopf-solve}

\subsubsection*{求解主流程}
\srcpath{solve\_dc\_opf}（\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:808--1233）
的总体流程如图~\ref{fig:dcopf-flow}：先做 LCC 拒绝与规范投影，再做图论孤岛
预检，然后一次性装配 LP 约束结构并派生 QP 模型，最后按后端枚举分派求解并
回收对偶。

\begin{figure}[H]
\centering
\begin{tikzpicture}[
  node distance=0.55cm,
  box/.style={draw, rectangle, align=center, inner sep=3.5pt, font=\small},
  dec/.style={draw, diamond, aspect=2.1, align=center, inner sep=1.5pt, font=\small},
  arr/.style={-{Stealth[length=2.2mm]}, thick}]
\node[box] (in) {输入 \fld{HybridPowerSystem}};
\node[dec, below=of in] (lcc) {含在役 LCC？};
\node[box, right=1.6cm of lcc] (rej) {拒绝求解\\ \fld{dc-opf:rejected-lcc}};
\node[box, below=of lcc] (proj) {规范投影（开关合并母线）\\ + 外网升格为松弛发电机};
\node[dec, below=of proj] (isl) {孤岛预检\\ 存在无松弛孤岛？};
\node[box, right=1.6cm of isl] (shed) {预削减孤岛负荷\\ 无有效孤岛则报不可行};
\node[box, below=of isl] (build) {装配 LP 约束结构\\ 派生 QP 成本模型};
\node[box, below=of build] (disp) {后端分派（回退链）\\ Gurobi / LCQP / HiGHS / 对偶单纯形};
\node[box, below=of disp] (dual) {支撑 LP 回收对偶（LMP）\\ \fld{compute\_lmp} 门控};
\node[box, below=of dual] (out) {结果归因：反投影回原始母线/支路\\ 填写 \fld{model\_limitations} 等诚实字段};
\draw[arr] (in) -- (lcc);
\draw[arr] (lcc) -- node[above, font=\small]{是} (rej);
\draw[arr] (lcc) -- node[right, font=\small]{否} (proj);
\draw[arr] (proj) -- (isl);
\draw[arr] (isl) -- node[above, font=\small]{是} (shed);
\draw[arr] (isl) -- node[right, font=\small]{否/剪枝后} (build);
\draw[arr] (shed.south) |- (build.east);
\draw[arr] (build) -- (disp);
\draw[arr] (disp) -- (dual);
\draw[arr] (dual) -- (out);
\end{tikzpicture}
\caption{DC OPF 求解主流程（对应
\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:808--1233）}
\label{fig:dcopf-flow}
\end{figure}

\textbf{LCC 拒绝}：任何在役 \fld{LCCConverter} 都使求解直接返回，状态写明
“this AC-only linear formulation does not model LCC AC/DC coupling”，并提示改用
ParityIPM 或 Ipopt 的 AC OPF（:813--825；见第\ref{sec:parityipm}章）。

\textbf{规范投影}：与 AC OPF/潮流共用同一份 canonical 拓扑——闭合开关与
断路器合并母线（\fld{strip\_dead\_islands}=\texttt{false}，:826--832）。求解后
\fld{va}/\fld{lmp} 按密集量、\fld{load\_shedding\_mw} 按广延量反投影回原始
母线，\fld{pf\_mw} 按 \fld{branch\_orig\_to\_proj} 映射回原始支路（:867--897）。
失败解不回灌投影，以免用尺寸异常掩盖原始不可行性（注释 :869--871）。

\textbf{孤岛预检}：用图模块 \srcpath{build\_power\_system\_graph} 与
\srcpath{analyze\_topology} 在昂贵的 LP 装配前发现 \fld{IsolatedLoad}/
\fld{NoSlack} 孤岛（:921--932）。死岛负荷（母线 \fld{pd\_mw} 与
\fld{ac.loads} 两源相加，口径与建模一致，P1a 注释 :933--935）计入直接削减
（:936--949）；全部孤岛均无效时直接返回
\texttt{"Infeasible: no island with slack bus"}（:950--963）；否则把死岛上的
负荷、发电机、静态发电机、新能源、光伏、储能与相连支路在本地副本中置为
退出再建模（:964--995）。

\textbf{装配}：\srcpath{build\_dc\_opf\_lp} 构建约束结构（:1002--1012 调用；
重复母线编号等拓扑错误在此捕获并转状态，:1004--1012）；空系统或无发电机
直接返回 \texttt{"Empty system or no generators"}（:1014--1019）；随后
\srcpath{build\_dc\_opf\_qp} 派生真二次成本模型（:1021--1022）。

\subsubsection*{后端选择与回退链}
后端枚举 \fld{DCOPFSolverBackend} 取值为 \fld{Auto}/\fld{Native}/
\fld{NativeQP}/\fld{HiGHS}/\fld{Gurobi}
（\srcpath{include/hacdcpf/optimal\_power\_flow/opf\_options.hpp}:128--134）。
各候选通道（均定义于 \srcpath{src/optimal\_power\_flow/dc\_opf.cpp}）：
\begin{itemize}
  \item \textbf{Gurobi QP}（:1064--1074，lambda \srcpath{try\_gurobi\_qp}）：
        经 engine 适配器 \fld{GurobiAdapter} 求解 QP；仅在
        \fld{gurobi.available()} 探测到安装/许可证时尝试，否则记
        \fld{unavailable}；
  \item \textbf{NativeLCQP}（:1047--1061，lambda \srcpath{try\_native\_qp}）：
        自研线性约束 QP 内点求解器（MIPSolvers engine 的
        \srcpath{lcqp\_solver}，经转发头
        \srcpath{include/hacdcpf/engine/kernel/ipm/lcqp\_solver.hpp} 引入），
        求解真二次成本 QP；
  \item \textbf{HiGHS 通道}（:1082--1111，lambda \srcpath{try\_highs}）：
        HiGHS 本身无原生 QP 接口，先经 \fld{SolverEngine} 以
        \fld{preferred\_solver}=\fld{"HiGHS"} 路由一次 QP（实际求解者可能是
        Gurobi 或 LCQP，\fld{solver\_name} 如实反映，注释 :1076--1081）；QP
        失败后回退 \fld{HighsAdapter::solve\_lp} 求 LP，此时目标与对偶只反映
        线性成本模型，求解器名记为 \fld{"HiGHS-LP(QP-fallback)"}
        （:1100--1108）；
  \item \textbf{NativeDualSimplex}（:1118--1137，lambda
        \srcpath{try\_native\_simplex}）：自研对偶单纯形
        \srcpath{solve\_lp\_with\_basis}（同样来自 MIPSolvers engine，经转发头
        \srcpath{include/hacdcpf/engine/kernel/lp\_kernel/dual\_simplex.hpp}），
        求解线性化成本 LP。
\end{itemize}
回退顺序（:1140--1190）：\fld{Auto} 依次试 Gurobi-QP → NativeLCQP → HiGHS
通道 → NativeDualSimplex（:1176--1189）；\fld{Gurobi} 同序但从 Gurobi 起
（:1149--1160）；\fld{NativeQP} 失败仅回退 NativeDualSimplex（:1141--1147）；
\fld{HiGHS} 不可用时直接失败返回（:1162--1170）；\fld{Native} 只用对偶单纯形
（:1172--1174）。每一步尝试都记入 \fld{solver\_chain}，格式
\fld{<backend>:<ok|fail(detail)>}，供事后审计真实回退路径（:1034--1040、
:1200--1205）。

\textbf{目标语义消歧}：LP 回退成功时必须把 \fld{use\_qp} 复位，否则会用 QP
口径重算 LP 可行点，造成目标/对偶语义不一致（注释 :1042--1046、
:1113--1117）。最终按收敛路径重算或保留目标值并填写
\fld{objective\_model}：QP 收敛为 \fld{"QP"}（真二次成本含 $c_0$，由
\srcpath{compute\_qp\_objective} 重算，:1216--1219），否则为 \fld{"LP-PWL"}
或 \fld{"LP"}，并以 \fld{pwl\_segments\_effective} 记录实际分段数（QP 时置 0，
:1220--1223）。

\subsubsection*{对偶恢复与支撑 LP}
QP/LP 主解的对偶若不完整（\srcpath{has\_complete\_duals} 校验行对偶与盒对偶
数量，:589--595），且 \fld{compute\_lmp}=\texttt{true} 时，追加一次支撑 LP：
以原 LP 模型（QP 情形把成本换成梯度 $Qx+c$）用对偶单纯形重解，取回全部行
对偶与盒对偶（:635--665，函数
\srcpath{populate\_missing\_duals\_from\_supporting\_lp}；QP 梯度替换 :643--645；
门控 :1195--1198）。代码注释如实声明该通道的已知缺陷：自研单纯形对
有界变量 LP 的盒对偶恢复不正确，\fld{include\_branch\_limits}=\texttt{true}
且支路界真正起作用时 \fld{branch\_mu\_lower}/\fld{branch\_mu\_upper}
\textbf{不可靠}；LMP（节点平衡行对偶）仍有效可用于经济调度
（NOTE 注释块 :621--634）。因此结果中 \fld{branch\_mu\_valid} 在 KKT 级提取
实现之前\textbf{恒为 false}（:680--682、:781--785）。

\subsubsection*{与 HiGHS/AML 建模层的分派关系}
本求解器只经 engine 适配器调用 HiGHS/Gurobi（转发头
\srcpath{include/hacdcpf/engine/solver/external/adapters.hpp}），自身不经过
AML 建模层。平台另有一套基于 MIPSolvers AML 的 DC OPF 实现
\srcpath{power\_models::solve\_dc\_opf}
（\srcpath{src/power\_models/dc\_opf\_builder.cpp}:13），以集合/参数/变量的
代数建模语言重构同一数学模型并交由 AML 后端求解，用于交叉验证；其建模细节
见第\ref{sec:powermodels}章。两套实现相互独立：本章所述的孤岛预检、外网
升格、负荷削减与支撑 LP 对偶恢复只存在于引擎版。

\subsection{直流电网与换流器覆盖情况}\label{subsec:dcopf-dcgrid}

\textbf{不覆盖。} 具体口径：
\begin{itemize}
  \item 直流母线、直流支路、VSC 换流器、DC/DC 变换器、能量路由器均不进入
        模型——建模仅遍历 \fld{sys.ac.*} 容器（
        \srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:125--127），结果结构也
        无任何直流侧字段
        （\srcpath{include/hacdcpf/optimal\_power\_flow/opf\_result.hpp}:186--236）；
  \item 结果固定声明 \fld{model\_scope}=\fld{"dc-opf:linear-no-converter-model"}
        （:678--679），\fld{converter\_model\_scope} 各换流器标志位恒为
        \texttt{false}（注释见
        \srcpath{include/hacdcpf/optimal\_power\_flow/opf\_result.hpp}:232--234）；
  \item 含在役 LCC 的系统被整体拒绝而非近似处理（:813--825）；
  \item 直流侧负荷由此形成已知盲区：可靠性评估调用方对此有显式告警
        （“DC 负荷中断不计入 OPF，EENS/LOLE 可能偏乐观”，
        \srcpath{src/reliability/reliability\_assessment.cpp}:1047--1056）。
\end{itemize}
需要交直流联合优化的场景应使用 Parity IPM 全空间 OPF
（第\ref{sec:parityipm}章）或 AML 层的 acdcopf builder
（第\ref{sec:powermodels}章）。

\subsection{选项：DCOPFOptions}

\compmeta{DCOPFOptions}{\srcpath{include/hacdcpf/optimal\_power\_flow/opf\_options.hpp}}

全部字段如下（定义 :139--160）。

\begin{paramtable}
\fld{feasibility\_tol} & $\varepsilon_{\mathrm{f}}$ & — & $10^{-9}$--$10^{-4}$（经验值） & $10^{-6}$ & 原始可行性容差；传入 LCQP（\fld{tol\_primal}）与对偶单纯形\\
\fld{optimality\_tol} & $\varepsilon_{\mathrm{o}}$ & — & $10^{-9}$--$10^{-4}$（经验值） & $10^{-6}$ & 对偶/最优性容差；传入 LCQP（\fld{tol\_dual}/\fld{tol\_gap}）与对偶单纯形\\
\fld{max\_iterations} & — & — & $10^{2}$--$10^{5}$（经验值） & 10000 & 单纯形/LCQP 最大迭代数\\
\fld{verbose} & — & — & true/false & false & spdlog 打印规模与收敛信息（:1024--1028、:1225--1229）\\
\fld{solver} & — & — & Auto/Native/\allowbreak NativeQP/\allowbreak HiGHS/\allowbreak Gurobi & Auto & 后端选择与回退链入口（:1140--1190）\\
\fld{pwl\_segments} & $N_{\mathrm{seg}}$ & — & 1--1000（clamp，:166） & 4 & 凸二次成本的 LP 分段线性插值段数；QP 路径不使用\\
\fld{include\_branch\_limits} & — & — & true/false & true & 是否引入显式 $P_f$ 变量及 \fld{rate\_a\_mva} 盒界；false 时退回纯 $B\theta$ 形式且无支路约束\\
\fld{branch\_limit\_margin} & — & — & 0.9--1.0（经验值） & 1.0 & 支路界缩放系数，乘在 \fld{rate\_a\_mva} 上（:256）\\
\fld{load\_shedding} & — & — & true/false & true & 是否引入每母线削减变量 $\Delta P_d$\\
\fld{voll} & VOLL & —/MWh & $\ge 0$ & 0.0 & 失负荷价值；$\le 0$ 时按 $\max(100,\,1.1\times$最高边际成本$)$ 自动取值（:305--316）\\
\fld{compute\_lmp} & — & — & true/false & true & 主解后是否追加支撑 LP 回收对偶；false 时 \fld{lmp} 清空并注明原因（:1195--1198、:1206--1211）\\
\end{paramtable}

\subsection{结果字段：DCOPFResult}

\compmeta{DCOPFResult}{\srcpath{include/hacdcpf/optimal\_power\_flow/opf\_result.hpp}}

全部字段如下（定义 :186--236）。向量字段的索引空间：\fld{va}/\fld{lmp}/
\fld{load\_shedding\_mw} 按原始母线向量位置（经反投影）；\fld{pg\_mw} 按
\fld{sys.ac.generators} 位置；\fld{pf\_mw}/\fld{branch\_mu\_*} 按
\fld{sys.ac.branches} 位置；\fld{external\_grid\_p\_mw} 按
\fld{sys.ac.external\_grids} 位置。

\begin{paramtable}
\fld{va} & $\theta_i$ & rad & $(-\pi,\pi)$ & 空 & 母线电压相角（\fld{BusType::SLACK} 处恒 0）\\
\fld{pg\_mw} & $P_g$ & MW & \fld{pmin\_mw}--\fld{pmax\_mw} & 空 & 发电机有功调度（由标幺乘 $S_{\mathrm{base}}$ 还原，:707--713）\\
\fld{external\_grid\_p\_mw} & $P_{\mathrm{ext}}$ & MW & $\pm 10^{5}$ & 空 & 外网（升格发电机）有功（:856--866）\\
\fld{pf\_mw} & $P_f$ & MW & $\pm$\fld{rate\_a\_mva} & 空 & 支路有功，from$\to$to 为正；无显式 $P_f$ 时由 $(\theta_f-\theta_t)/x$ 回算（:715--744）\\
\fld{converged} & — & — & true/false & false & 后端报告成功即 true（:691）\\
\fld{iterations} & — & — & — & 0 & 最终后端迭代数\\
\fld{objective} & $f$ & —/h & — & 0.0 & 目标值；口径见 \fld{objective\_model}（QP 含 $c_0$，LP 为线性/PWL 成本）\\
\fld{status} & — & — & — & 空 & 后端状态串或拒绝/失败原因（如 \texttt{"HiGHS not available"}）\\
\fld{solver\_name} & — & — & — & 空 & 实际收敛后端名（可能含 \fld{(QP-fallback)} 后缀）\\
\fld{runtime\_sec} & — & s & — & 0.0 & 含投影与预检的端到端耗时（:1192--1193）\\
\fld{lmp} & $\lambda_i$ & —/MWh & $\ge 0$（无罚项时） & 空 & 节点边际电价：平衡行对偶除以 $S_{\mathrm{base}}$（:746--759）\\
\fld{branch\_mu\_lower} & $\mu^{-}$ & —/MWh & — & 空 & 支路下界盒对偶/$S_{\mathrm{base}}$；当前\textbf{不可靠}（:769--779）\\
\fld{branch\_mu\_upper} & $\mu^{+}$ & —/MWh & — & 空 & 支路上界盒对偶/$S_{\mathrm{base}}$；当前\textbf{不可靠}（:769--779）\\
\fld{branch\_mu\_valid} & — & — & true/false & false & 恒 false，直至 KKT 级盒对偶提取实现（:680--682、:785）\\
\fld{branch\_mu\_validity\_reason} & — & — & — & 空 & 上述无效性的人类可读说明\\
\fld{lmp\_valid} & — & — & true/false & false & 行对偶证书完整时为 true（:760--767）\\
\fld{lmp\_validity\_reason} & — & — & — & 空 & LMP 来源/缺失原因说明\\
\fld{load\_shedding\_mw} & $\Delta P_d$ & MW & $\ge 0$ & 空 & 逐母线削减量（含孤岛预削减；$<10^{-6}$ 数值噪声清零，:794）\\
\fld{total\_load\_shedding\_mw} & — & MW & $\ge 0$ & 0.0 & 削减总量\\
\fld{solver\_chain} & — & — & — & 空 & 依序记录各后端尝试结果，供审计回退路径（:1034--1040）\\
\fld{objective\_model} & — & — & QP/LP-PWL/LP & 空 & 报告目标值对应的成本口径（:1213--1223）\\
\fld{pwl\_segments\_effective} & — & — & 0--1000 & 0 & LP-PWL 实际段数；0 表示 QP 真二次成本\\
\fld{converter\_model\_scope} & — & — & — & 全 false & 换流器建模覆盖声明（DC OPF 不建模任何换流器）\\
\fld{model\_limitations} & — & — & — & 空 & 本次求解的模型局限声明（无损线性化、储能单时段等，:683--688）\\
\end{paramtable}

\subsection{典型使用场景}

\begin{itemize}
  \item \textbf{可靠性评估（FMEA/状态评估）}：每个故障状态以开启负荷削减的
        DC OPF 评估最小负荷中断；VOLL 被强制设为远高于发电成本，实现“先削减
        最小化、后成本”的字典序
        （\srcpath{src/reliability/reliability\_assessment.cpp}:1058 调用，
        选项设置 :1223--1228；AC-only 适用范围声明 :782--789）。
  \item \textbf{EV--交通耦合联合优化}：按时段把 EV 充电负荷注入系统后逐时段
        求解 DC OPF，累加发电成本并取 LMP 构成联合社会福利目标
        （\srcpath{src/ev\_power\_traffic/joint\_social\_welfare.cpp}:258--263；
        CTM 变体 \srcpath{src/ev\_power\_traffic/ctm\_joint\_welfare.cpp}:251--255）。
  \item \textbf{SPPT 语义保持验证}：MR3d 用 DC OPF 节点电价校验
        rich$\to$canonical 投影前后的语义不变性
        （\srcpath{src/sppt/metamorphic.cpp}:219--225）。
  \item \textbf{HTTP 后端}：v1 分析接口在 \fld{analysis}=\fld{"optimal\_power\_flow"}
        且 \fld{solver}=\fld{"dc"} 时调用本求解器并序列化结果
        （\srcpath{src/server/runtime\_api\_v1.cpp}:864--877，函数
        \srcpath{execute\_analysis}）。
  \item \textbf{公共门面}：\srcpath{src/api/hacdcpf.cpp}:1892--1894 透传封装。
\end{itemize}
如实说明两处“不调用”：\textbf{time\_series} 多时段/年度流水线挂接的是
AC OPF（\srcpath{src/time\_series/time\_series\_pf.cpp}:24 引入
\srcpath{ac\_opf\_solver.hpp}），不使用本求解器；\textbf{market} 模块的
SCUC/SCED 为其自研 LP 体系（\srcpath{src/market/market\_simulation.cpp}:2455
附近），亦不复用 \srcpath{solve\_dc\_opf}。

\subsection{验证与校核}

\begin{itemize}
  \item \textbf{MATPOWER 标准算例}：case9 收敛且目标有限、\fld{pg\_mw} 尺寸
        正确（\srcpath{tests/test\_matpower\_cases.cpp}:618--624）；case14 调度
        逐机检界（同文件 :626--632 起）。
  \item \textbf{AC/DC/PF 三方交叉验证}：小算例集上 DC OPF 收敛后以 AC 潮流
        回代其调度检验可行性；case57 上“DC 调度$\to$AC 潮流”不保证收敛，
        仅告警不断言（\srcpath{tests/test\_acopf\_dcopf\_crossval.cpp}:250--303，
        豁免逻辑 :273--281）。
  \item \textbf{可行性自检}：\srcpath{check\_dc\_opf\_feasibility} 对 case14
        解复检通过（同文件 :308--346）。
  \item \textbf{孤岛回归}：孤立负荷岛逐母线削减记账（:348--392）、死岛发电
        机/支路剪枝（:394--444）、松弛节点平衡行纳入复检（:446--485）。
  \item \textbf{调度质量}：case30 上与 AC OPF（NativeAC）对比，$\sum|\Delta
        P_g|/\sum P_g$ 容忍阈值为 1.0——注释明言“DC OPF is a crude
        approximation”（同文件 :490--548，阈值 :536--547）。
  \item \textbf{LMP 口径}：无支路界时 LMP 非负且不超过最高边际成本的数量级
        （防 $S_{\mathrm{base}}$ 换算 bug，同文件 :703--741）；无拥塞时全网
        LMP 一致（:748--774）。
\end{itemize}
验证体系的总体组织见第\ref{sec:verification}章。

\subsection{边界与局限}

\begin{enumerate}
  \item \textbf{DC 近似的固有盲区}：无损、无电压幅值、无无功（结果
        \fld{model\_limitations} 首条，\srcpath{src/optimal\_power\_flow/dc\_opf.cpp}:683--684）。
        电压越限、无功不足、网损引起的附加阻塞均不可见；重载、大角度张角或
        低 $x/r$ 比配电网场景下误差显著，代码不做任何运行期误差估计。
  \item \textbf{支路模型简化}：仅取 \fld{x\_pu}，忽略电阻、分接头、移相角与
        充电电纳（:407--409）；限值只用 \fld{rate\_a\_mva}（:254）；零电抗支路
        以 $x=10^{-6}$ 兜底而非合并（:407--409、:438--440），可能引入数值
        病态。
  \item \textbf{支路拥塞对偶不可用}：\fld{branch\_mu\_valid} 恒 false
        （:785）；需要拥塞租金分解的研究只能使用 LMP 总量，不能拆分
        能量/拥塞分量（NOTE 注释 :621--634）。
  \item \textbf{LMP 的适用范围}：LMP 取自支撑 LP 平衡行对偶，标幺换算已按
        $1/S_{\mathrm{base}}$ 还原（:746--759）；\fld{include\_branch\_limits}
        =\texttt{true} 时 LMP 数值仍有效，但注意测试约定 LMP 专项用例是在
        \fld{include\_branch\_limits}=\texttt{false} 下跑的
        （\srcpath{tests/test\_acopf\_dcopf\_crossval.cpp}:700--701 注释）。
  \item \textbf{无直流网络与换流器}：见本章\ref{subsec:dcopf-dcgrid}节；
        直流负荷对结果完全不可见。
  \item \textbf{储能为固定注入}：\fld{Storage::p\_mw} 作为不可调注入扣除，
        无跨时段 SOC 动态（:685--688 如实声明）。
  \item \textbf{外网升格为宽界松弛发电机}：$\pm 10^{5}$~MW（:846--847），
        多外网并存时各外网出力由成本排序决定，不模拟实际互联调度协议。
  \item \textbf{后端可用性依赖环境}：Gurobi 需本机安装与许可证
        （:1066--1073）；\fld{HiGHS} 后端在库不可用时直接失败
        （:1162--1170）；QP 经 \fld{SolverEngine} 路由时实际求解者以
        \fld{solver\_name}/\fld{solver\_chain} 为准（:1076--1081）。
  \item \textbf{LP-PWL 插值误差}：凸二次成本走 LP 路径时为分段线性近似，
        精度由 \fld{pwl\_segments}（默认 4）控制；报告口径以
        \fld{objective\_model}/\fld{pwl\_segments\_effective} 区分
        （:1220--1223）。
  \item \textbf{相角界为宽界}：$[-\pi,\pi]$ 仅防无界（:210--217），不构成
        静态安全（角差）约束；需要角差约束的研究应改用
        AC OPF 或 AML 建模层（第\ref{sec:powermodels}章）。
\end{enumerate}
