% 交直流混合最优潮流：Parity IPM 求解核
% 本章文件由 \input 引入，不含导言区。
\section{交直流混合最优潮流：Parity IPM 求解核}\label{sec:parityipm}

本章给出交直流混合 OPF（第~\ref{sec:parityform}~章建模）的自研原始对偶内点
求解核（下称 Parity IPM 核）的数值口径：它以 Parity 建模层装配出的
\srcpath{parity::Problem} 为输入，在同一个牛顿框架内同时推进原始变量、
松弛变量与全部乘子，输出收敛证书、状态向量与诊断计数。全章行号均指
\srcpath{src/optimal\_power\_flow/parity\_ipm.cpp}（共 2250 行）与
\srcpath{include/hacdcpf/optimal\_power\_flow/native\_ipm\_solver.hpp}
（IPMOptions/IPMResult 类型定义），驱动层行号指
\srcpath{src/optimal\_power\_flow/ac\_opf.cpp}。核内全部方程为标幺值
（$S_{\mathrm{base}}=100$~MVA，见 \ref{sec:parityform}~节）；成本币种未定。

\subsection{求解核定位与调用链}

\subsubsection*{功能定位}
Parity IPM 核是平台 AC OPF 三条非线性求解路线之一（另两条为
\ref{sec:acopfnative}~节的 Native AC 外部障碍环路与本章
\ref{subsec:pipm-ipopt}~节的嵌入式 Ipopt 适配）。与 Native AC 路径的
“外层障碍参数 $+$ 内层牛顿”两层结构不同，本核在 Parity 建模层给出的
全空间问题上直接运行 Mehrotra 预测--校正原始对偶内点法：所有变量块与
约束行在 \srcpath{Problem::vidx}/\srcpath{Problem::cidx} 中显式编号
（\srcpath{include/hacdcpf/optimal\_power\_flow/formulation.hpp}:66--123），
核不再做任何设备级聚合或惩罚逼近，因此它是混合 AC/DC 统一建模的
首选审查路径（\srcpath{include/hacdcpf/optimal\_power\_flow/parity\_ipm\_solver.hpp}:17--28
头文件注释）。核的公开入口为
\srcpath{solve\_primal\_dual\_ipm}（声明
\srcpath{native\_ipm\_solver.hpp}:90，定义 :852--2140），配套的同伦切线
例程 \srcpath{homotopy\_tangent} 复用同一套 KKT 机器为 Davidenko 目标
同伦提供路径切向量（声明 \srcpath{native\_ipm\_solver.hpp}:104--113，
定义 :2145--2248）。

\subsubsection*{调用链与驱动层}
头文件 \srcpath{parity\_ipm\_solver.hpp}:29--30 声明了高层驱动
\srcpath{solve\_ac\_opf\_parity}，但该声明在本检出处\textbf{没有对应定义}
（全仓检索仅命中声明本身），属悬置声明；实际驱动是
\srcpath{ac\_opf.cpp} 中的文件静态函数 \srcpath{solve\_with\_parity\_ipm}
（ac\_opf.cpp:2486--3020），由公共门面 \srcpath{solve\_ac\_opf}
（ac\_opf.cpp:3038）按 \fld{ACOPFOptions::ac\_solver\_backend} 分派：
\begin{itemize}
  \item \fld{ACOPFSolverBackend::ParityIPM}：强制本核
        （内层枚举 \fld{ParityInnerSolver::NativeIPM}，ac\_opf.cpp:3315--3319）；
  \item \fld{ACOPFSolverBackend::Ipopt}：强制嵌入式 Ipopt
        （ac\_opf.cpp:3320--3324）；
  \item \fld{Auto}（默认）：本核先行，未收敛且 \fld{allow\_fallback}
        为真时回退 Ipopt（ac\_opf.cpp:2652--2663）；凡检测到 DC/VSC/LCC
        子系统即自动启用本核所在的 Parity 路径（ac\_opf.cpp:3336--3350）。
\end{itemize}
内层求解器三态枚举 \fld{ParityInnerSolver} 定义于 ac\_opf.cpp:1869--1873。
驱动层还负责把面向用户的 \fld{ACOPFOptions} 折算为核参数
\fld{IPMOptions}（ac\_opf.cpp:2544--2551，映射关系见
\ref{subsec:pipm-params}~节参数表说明列），并在求解后把 \fld{IPMResult}
归因回 \fld{ACOPFResult}（ac\_opf.cpp:2666--3019，见
\ref{subsec:pipm-errors}~节）。整体调用链与门控位置见图~\ref{fig:pipm-chain}。

\begin{figure}[H]
\centering
\resizebox{\textwidth}{!}{%
\begin{tikzpicture}[
  font=\small,
  box/.style={draw, rectangle, align=center, minimum height=0.85cm,
              inner sep=4pt},
  lab/.style={font=\footnotesize, align=center},
  arr/.style={-{Stealth[length=2.2mm]}, thick},
  node distance=0.55cm and 0.9cm]
  \node[box] (api) {\srcpath{solve\_ac\_opf}\\[-2pt]{\footnotesize ac\_opf.cpp:3038}};
  \node[box, below=of api] (drv) {\srcpath{solve\_with\_parity\_ipm}\\[-2pt]
        {\footnotesize ac\_opf.cpp:2486（后端分派/选项折算/结果归因）}};
  \node[box, below left=0.7cm and 0.2cm of drv] (prob) {Parity 建模层\\
        \srcpath{build\_problem}\\[-2pt]{\footnotesize 见 \ref{sec:parityform}~节}};
  \node[box, below right=0.7cm and 0.2cm of drv] (ipopt) {\srcpath{solve\_parity\_with\_ipopt}\\[-2pt]
        {\footnotesize ac\_opf.cpp:2384（\srcpath{HACDCPF\_HAVE\_IPOPT} 门控）}};
  \node[box, below=2.0cm of drv] (core) {Parity IPM 核\\
        \srcpath{solve\_primal\_dual\_ipm}\\[-2pt]{\footnotesize parity\_ipm.cpp:852}};
  \node[box, below left=0.7cm and 0.2cm of core] (kkt) {KKT 线性代数\\
        稠密 LU / UMFPACK / KLU\\/ Eigen SparseLU（MUMPS 被门控）\\[-2pt]
        {\footnotesize parity\_ipm.cpp:205--797}};
  \node[box, below right=0.7cm and 0.2cm of core] (res) {\fld{IPMResult}\\
        收敛标志/残差/状态串\\[-2pt]{\footnotesize native\_ipm\_solver.hpp:34--59}};
  \draw[arr] (api) -- (drv);
  \draw[arr] (drv) -- (prob);
  \draw[arr] (drv) -- (ipopt);
  \draw[arr] (prob) -- (core);
  \draw[arr] (drv) -- node[lab, right=2pt]{NativeIPM/Auto} (core);
  \draw[arr] (core) -- (kkt);
  \draw[arr] (core) -- (res);
  \draw[arr, dashed] (ipopt) -- node[lab, above=1pt]{Auto 回退} (res);
\end{tikzpicture}}
\caption{Parity IPM 核的调用链与门控位置。虚线为仅当本核未收敛且
\fld{allow\_fallback} 时启用的 Ipopt 替代路径（\ref{subsec:pipm-ipopt}~节）。}
\label{fig:pipm-chain}
\end{figure}

\subsubsection*{选项与结果结构体}
\compmeta{IPMOptions}{\srcpath{include/hacdcpf/optimal\_power\_flow/native\_ipm\_solver.hpp}:17--32}
\fld{IPMOptions} 承载迭代上限、三类容忍度、正则化基数、fraction-to-boundary
因子 $\tau$ 与可选的完整热启动状态（原始点、等式/不等式乘子、松弛）；
全字段见 \ref{subsec:pipm-params}~节参数表。如实说明两点：其一，
\fld{tol\_complementarity} 与 \fld{regularization} 两个字段在本核实现中
\textbf{从未被读取}（:852--2140 内仅出现 \fld{tol\_primal}、\fld{tol\_dual}、
\fld{alpha\_max}、\fld{max\_iter} 与 \fld{verbose}），互补容忍度由
\fld{tol\_primal} 派生、正则化梯级为硬编码常数（见
\ref{subsec:pipm-conv}、\ref{subsec:pipm-kkt}~节）；其二，\fld{tol\_dual}
不进入收敛判据本身，仅用于滤波器线搜索的平稳性守卫（:1701）。

\compmeta{IPMResult}{\srcpath{include/hacdcpf/optimal\_power\_flow/native\_ipm\_solver.hpp}:34--59}
\fld{IPMResult} 返回收敛标志、迭代数、三类归一化残差
（\fld{primal\_inf}/\fld{dual\_inf}/\fld{complementarity}）、初值残差、
热启动标记、线性代数计数（\fld{factorization\_calls}、
\fld{linear\_solve\_calls}、\fld{accepted\_steps}、\fld{rejected\_steps}、
\fld{symbolic\_analyze\_calls}、\fld{backend\_escalations}、
\fld{scaling\_rebuilds}）、英文状态串 \fld{status}、实际 KKT 后端标签
\fld{linear\_solver}（\fld{dense\_lu}/\fld{sparse\_umfpack}/
\fld{sparse\_klu}/\fld{sparse\_eigen\_lu}/\fld{sparse}，:2126--2135）
与最终原始-对偶状态 $(x,\lambda,\mu,z)$。状态串的可取值全集见
\ref{subsec:pipm-errors}~节的状态串表。

\subsection{障碍问题形式与中心路径参数}\label{subsec:pipm-barrier}

\subsubsection*{障碍问题与松弛化}
核求解的问题是 Parity 建模层装配的非线性规划（头文件问题声明
\srcpath{native\_ipm\_solver.hpp}:61--90）：
\begin{align*}
\min_{x}\; & f(x)\\
\text{s.t.}\; & g(x) = 0,\quad h(x) \le 0,\quad x_{\min} \le x \le x_{\max}
\end{align*}
其中 $x\in\mathbb{R}^{n}$ 为 \srcpath{Problem::vidx} 定义的全空间变量
（$n=$~\fld{n\_total}），$g:\mathbb{R}^n\to\mathbb{R}^{m_{eq}}$ 为等式行
（$m_{eq}=$~\fld{n\_eq\_total}，含 AC/DC 功率平衡、换流器平衡、参考角与
直流参考电压），$h:\mathbb{R}^n\to\mathbb{R}^{m_{nl}}$ 为非线性不等式
（$m_{nl}=$~\fld{n\_ineq\_nonlin}，线路容量、VSC 视在功率/电流/调制窗口等）。
核在入口处把变量上下界改写为两行一组的一次不等式并入 $h$：对每个有限下界
列 $c$ 追加 $x_{\min,c}-x_c\le 0$（雅可比行仅含 $-1$），对每个有限上界列
追加 $x_c-x_{\max,c}\le 0$（仅含 $+1$）（\srcpath{assemble\_inequalities}，
:799--844，界列扫描 :887--899）。合并后的不等式总数记
$m=n_{iq}=m_{nl}+n_{lb}+n_{ub}$；若 $n_{iq}=0$ 直接抛异常
（:905--908）。引入松弛 $z>0$ 与不等式乘子 $\mu>0$ 后，核迭代求解
扰动 KKT 系统
\begin{align*}
\nabla f(x) + J_g(x)^{\top}\lambda + J_h(x)^{\top}\mu &= 0\\
g(x) &= 0\\
h(x) + z &= 0\\
Z\mu &= \gamma\, e
\end{align*}
（\srcpath{native\_ipm\_solver.hpp}:72--83 文档注释与 :1452--1535 的
右端组装一致；$Z=\mathrm{diag}(z)$，$e$ 为全 1 向量，$\gamma>0$ 为当前
障碍目标）。建模层对目标梯度作工程缩放：当
$\lVert\nabla f\rVert_\infty>100$ 时取
$\omega_f=\min(1,\,100/\lVert\nabla f\rVert_\infty)$ 统一缩小目标及其
对角 Hessian，把拉氏梯度与最优乘子压回 $O(1)$ 量级（:957--987，参考
Ipopt \fld{nlp\_scaling\_method} 的做法）；下文 $\tilde f=\omega_f f$，
$\tilde\nabla f$、$\nabla^2\tilde f$ 同义。

\subsubsection*{初始点与初值规则}
原始初值优先取调用方热启动点：逐变量投影到界内，并保留极小内点余量
（:864--885）$\varepsilon=\min(\,10^{-6}\max(1,\mathrm{width}),$
$0.49\,\mathrm{width}\,)$；无热启动时由建模层 \srcpath{build\_initial\_point}
给点
（\srcpath{formulation.hpp}:267--270）。冷启动松弛取
$z_i=\max(|h_i(x_0)|,\,1)$（$h_i\ge0$）或 $\max(-h_i,\,10^{-2})$
（$h_i<0$），乘子取 $\mu_i=\max(1/z_i,\,10^{-2})$ 以维持
$\mu_i z_i\approx1$；等式乘子 $\lambda=0$（:921--945）。热启动四元组
仅在维度、有限性与正性检查全部通过时整体采用（:910--919）。
$\tau$ 取 \fld{alpha\_max}（:947）。

\subsubsection*{预测--校正与中心路径参数更新}
每次迭代先对 $z,\mu$ 施加 $10^{-12}$ 下限保护并构成障碍比
$\Sigma=\mathrm{diag}(\mu_i/z_i)$（:1162--1165），随后执行
Mehrotra 预测--校正。预测步以 $\gamma=0$ 解牛顿系统得仿射方向
$(\Delta x^{\mathrm{aff}},\Delta\lambda^{\mathrm{aff}},
\Delta z^{\mathrm{aff}},\Delta\mu^{\mathrm{aff}})$，并以 $\tau=1$ 探测
仿射步长（凝集形式 :1449--1489，增广形式 :1316--1331）：
\begin{align*}
\alpha_p^{\mathrm{aff}} &= \min\{\mathrm{ftb}(z,\Delta z^{\mathrm{aff}},1),\,1\},
&
\alpha_d^{\mathrm{aff}} &= \min\{\mathrm{ftb}(\mu,\Delta\mu^{\mathrm{aff}},1),\,1\}
\end{align*}
对偶间隙与仿射间隙为（凝集 :1492--1495，增广 :1332、1352--1354）
\begin{align*}
\bar\mu &= \frac{z^{\top}\mu}{n_{iq}},
&
\bar\mu_{\mathrm{aff}} &=
\frac{(z+\alpha_p^{\mathrm{aff}}\Delta z^{\mathrm{aff}})^{\top}
      (\mu+\alpha_d^{\mathrm{aff}}\Delta\mu^{\mathrm{aff}})}{n_{iq}}
\end{align*}
定心参数取立方律并截断（凝集 :1496--1498，增广 :1355--1357）：
\begin{align*}
\sigma &= \left(\mathrm{clamp}\!\left(
  \frac{\bar\mu_{\mathrm{aff}}}{\bar\mu+10^{-16}},\,0,\,1\right)\right)^{3},
&
\gamma &= \mathrm{clamp}\!\left(\sigma\,\bar\mu,\;10^{-14},\,10^{4}\right)
\end{align*}
校正步右端补入 Mehrotra 二阶交叉项
$c_i=\mathrm{clamp}(\Delta\mu_i^{\mathrm{aff}}\Delta z_i^{\mathrm{aff}},
\,\pm 0.1\gamma)$（:1504--1509 与 :1360--1364）。凝集形式的校正右端为
（:1511--1516）
\begin{align*}
N_{\mathrm{corr}} &= \nabla\tilde f + J_g^{\top}\lambda + J_h^{\top}\mu
+ J_h^{\top}\!\left((\mu\circ h + \gamma e - c)\oslash z\right)
\end{align*}
其中 $\circ$、$\oslash$ 为逐分量乘/除；校正方向的松弛与乘子恢复为
（:1528--1535）
\begin{align*}
\Delta z &= -(h+z) - J_h\,\Delta x,
&
\Delta\mu &= -\left(\mu + \Sigma\,\Delta z + (c-\gamma e)\oslash z\right)
\end{align*}
此后可追加至多 2 次 Gondzio 额外校正：对试步互补对
$\tilde z_i\tilde\mu_i$ 低于 $0.1\gamma$ 的分量以零等式残差右端再解一次
同分解方程并累加方向（凝集 :1542--1582，增广 :1400--1432，阈值
$10^{-12}\gamma$）。增广形式另有两条防线：当 fraction-to-boundary 步长
被压到 $10^{-9}$ 以下时判定方向数值爆炸，把 $\gamma$ 提升到
$\max(\gamma,\,0.5\bar\mu)$ 并清零交叉项后重解校正，至多 2 次
（重新定心，:1434--1441）；滤波器全拒时还可以 $\gamma\leftarrow\max(\gamma,\bar\mu)$
的纯定心步整体重跑一次线搜索（中心性恢复重试，:1874--1898）。

环境变量 \srcpath{HACDCPF\_OPF\_MU\_STRATEGY=abo}（仅增广形式生效，
:1092--1095）把立方律换成 Armand--Benoist--Orban 动态 $\mu$：以
$\mu^{+}=\mu_{\mathrm{dyn}}^{2}/\mu_0$ 为更新函数、
\begin{align*}
\gamma &= \mathrm{clamp}\!\left(
\mu_{\mathrm{dyn}} + \alpha_{\mathrm{aff}}(\mu^{+}-\mu_{\mathrm{dyn}}),
\;10^{-14},\,10^{4}\right)
\end{align*}
其中 $\alpha_{\mathrm{aff}}=\min(\alpha_p^{\mathrm{aff}},
\alpha_d^{\mathrm{aff}},1)$，$\mu_0$ 为首个迭代的 $\bar\mu$
（:1334--1350）；实际采用的 $\gamma$（含重新定心修正）回写为下一迭代的
$\mu_{\mathrm{dyn}}$（:1445--1447）。默认 \fld{mehrotra}。

\subsection{KKT 系统组装与线性求解}\label{subsec:pipm-kkt}

\subsubsection*{两种牛顿系统形式}
核提供两种 KKT 组装形式（枚举 \fld{KktForm}，:178；环境变量
\srcpath{HACDCPF\_OPF\_KKT\_FORM}，默认 \fld{condensed}，:188--199）：
\begin{itemize}
  \item \textbf{凝集式（condensed，生产默认）}：把不等式乘子消入
        $(1,1)$ 块，
        \begin{align*}
        W &= \nabla^{2}_{xx}\tilde L + J_h^{\top}\Sigma J_h,
        &
        \begin{bmatrix} W+\delta I & J_g^{\top}\\ J_g & -\delta I\end{bmatrix}
        \begin{bmatrix}\Delta x\\ \Delta\lambda\end{bmatrix}
        &= -\begin{bmatrix} N\\ g\end{bmatrix}
        \end{align*}
        $W$ 的三重积按 $\mathrm{diag}(\Sigma)\cdot J_h$ 先行缩放再乘
        装配（:1167--1180），KKT 三元组装配见
        \srcpath{factor\_kkt\_sparse}（:443--481）；$N$ 在预测步取
        $\tilde L_x + J_h^{\top}(\mu\circ h\oslash z)$（:1452--1453），
        校正步取 $N_{\mathrm{corr}}$。头文件注释指出凝集式条件数被
        平方（$\kappa\sim\sigma^2$，$\sigma=\mu/z$ 跨 $10^{\pm10}$），
        是 PEGASE 算例滤波器停滞的根因之一（:167--177）。
  \item \textbf{增广式（augmented）}：保留不等式乘子为未知量，
        \begin{align*}
        \begin{bmatrix}
        \nabla^{2}_{xx}\tilde L+\delta_W I & J_g^{\top} & J_h^{\top}\\
        J_g & -\delta_C I & 0\\
        J_h & 0 & -ZM^{-1}
        \end{bmatrix}
        \begin{bmatrix}\Delta x\\ \Delta\lambda\\ \Delta\mu\end{bmatrix}
        = \begin{bmatrix}-\tilde L_x\\ -g\\ r_3\end{bmatrix}
        \end{align*}
        （块结构注释 :562--571，装配 \srcpath{factor\_kkt\_sparse\_augmented}
        :572--629；$(3,3)$ 块 $-z_i/\mu_i$ :622--626）。条件数对障碍比为
        线性，且对称不定分解可精确核对惯性：约化 Hessian 正定时惯性应为
        $(n,\;m_{eq}+n_{iq},\;0)$。
\end{itemize}
稠密路径（下文）与 $n_{iq}=0$ 时一律回落凝集式（:1082--1086）。

\subsubsection*{正则化与惯性控制}
凝集式采用渐进正则化：依次尝试
$\delta\in\{0,\;10^{-8}\lVert W\rVert,\;10^{-6}\lVert W\rVert,
\;10^{-4}\lVert W\rVert\}$（下限 $10^{-12}$），先分解再回代，任一失败
即升级，四级全败报 \texttt{"KKT factorization failed"}（:1456--1480）。
增广式实现 Wächter--Biegler $\delta_W$ 惯性校正：仅当 LDL$^{\top}$ 后端
（MUMPS）报告负主元数且不等于 $m_{eq}+n_{iq}$ 时，以
$\delta_W=10^{-8}\lVert\nabla^2_{xx}\tilde L\rVert$ 起步、每次 $\times8$、
上限 $10^{-2}\lVert\nabla^2_{xx}\tilde L\rVert$ 重分解，至多 8 次，末次
封顶后按 best-effort 接受（:1272--1292）；LU 类后端不报惯性
（\fld{negs}$=-1$）则\textbf{不加判别地接受未正则化分解}（:1278--1287）。
$\delta_W$ 热启动取 $\max(10^{-8}\lVert L_{xx}\rVert,\,0.5\,\delta_W^{prev})$
且只对 MUMPS 步启用，避免泄漏进 KLU 轨迹（:1262--1271）。$(2,2)$ 块正则
$\delta_C$ 默认 $10^{-8}\lVert L_{xx}\rVert$，可用
\srcpath{HACDCPF\_OPF\_DELTA\_C} 覆盖（:1218--1230）。如实说明：由于
MUMPS 在本检出处不可用（见下），$\delta_W$ 校正在实际构建中被静默绕过，
增广式的惯性保证随之失效。

\subsubsection*{平衡、分解与后端选择}
稀疏 KKT 缓存 \fld{SparseKKTCache}（:205--243）按“模式不变”假设复用符号
分析：每次求解先对 KKT 做对称 Ruiz 平衡——迭代至多 5 轮、每轮把
$D_i$ 除以当前行 $\infty$-范数的平方根、行失衡偏差 $|\log r_{\max}|<10^{-3}$
即停（:415--438）——得到 $D\!KD$，此后求解按
$(D\!KD)\,y=D\,b$、$x=D\,y$ 进行（:639--643、685）。平衡矩阵默认整个
求解过程只算一次并冻结（\srcpath{HACDCPF\_OPF\_RESCALE\_PER\_ITER=1}
恢复逐迭代重算，:503--511）；注释记录了冻结缩放把 IEEE24 三区域扩展
算例从 640 迭代停滞修复为 36 迭代收敛的教训（:496--502）。
回代自带至多 2 步迭代精化，且仅当校正\textbf{确实减小}残差时才采纳
（防数值奇异 KKT 上精化发散，:649--671）。

线性后端按结构感知顺序选取（\srcpath{backend\_order}，:268--327）：
\begin{itemize}
  \item 纯 AC 问题（无 DC 母线/支路、VSC、DC/DC、能量路由器，判定
        :1076--1080）：KLU $\to$ MUMPS $\to$ UMFPACK $\to$ Eigen
        SparseLU（:307--312）。KLU 的块三角分解匹配电网 KKT 的近块三角
        结构，注释给出 case2869 分解 0.006~s 对 MUMPS 0.015~s、端到端
        5.97~s 对 12.05~s 且目标值一致的实测（:248--254）；
  \item 混合 AC/DC 问题：MUMPS $\to$ UMFPACK $\to$ KLU $\to$ Eigen
        SparseLU（:313--319），理由是 $\delta_W$ 校正需要 LDL$^{\top}$
        惯性（:256--262）。
\end{itemize}
活动后端具有粘性；仅当 Eigen SparseLU 回代残差超过
$10^{-6}\lVert b\rVert_\infty$ 时置 \fld{solve\_degraded}，下次分解沿候选
序列升级一档（:677--683、527--534）；UMFPACK/KLU 的告警残差不触发降级
（注释 :672--676）。每个后端按 $(\dim,\mathrm{nnz})$ 缓存各自的符号分析，
模式不变即复用（:233--234、546--552）。$n+m_{eq}\le512$ 的小系统改走
稠密 \fld{Eigen::PartialPivLU}（阈值 \fld{kDenseAutoKktDim}，:1061--1069；
稠密装配/分解 :729--769，同样带 2 步精化 :782--793），环境变量
\srcpath{HACDCPF\_OPF\_LINEAR\_SOLVER}（旧拼写
\srcpath{HACDCPF\_OPF\_SPARSE\_SOLVER} 兼容）可强制
\fld{dense}/\fld{mumps}/\fld{umfpack}/\fld{klu}/\fld{eigen}/\fld{auto}
（:71--112）。

\subsubsection*{稀疏库的编译期门控与回退}
UMFPACK/KLU 支持由 \srcpath{HACDCPF\_OPF\_HAVE\_UMFPACK} 与
\srcpath{HACDCPF\_OPF\_HAVE\_KLU} 门控（:25--30、215--220）：CMake 在
\srcpath{HACDCPF\_USE\_SUITESPARSE=ON}（默认 ON，CMakeLists.txt:69--70）
下优先链接 MIPSolvers 内置的 \fld{umfpack\_vendored}/\fld{klu\_vendored}
目标并定义两宏（CMakeLists.txt:597--612），否则回退系统 SuiteSparse 探测
（CMakeLists.txt:613--698）；两级都找不到时两个宏不定义，稀疏路径只剩
Eigen \fld{SparseLU}（COLAMD 排序，:221、364--370）。MUMPS 分支由
\srcpath{HACDCPF\_HAVE\_MUMPS} 门控（:37--39、222--224），:36 注释称该宏
“继承自 mipsolvers 目标的公共编译定义”；但本检出处 MIPSolvers 的 CMake
从不定义该宏（全仓检索仅在 parity\_ipm.cpp 内部出现），且其所引用的
\srcpath{mipsolvers::engine::MumpsSolver} 类在当前 MIPSolvers 头文件树中
不存在。因此\textbf{本检出处 MUMPS 恒被编译排除}：混合 AC/DC 问题的实际
后端序列为 UMFPACK $\to$ KLU $\to$ Eigen SparseLU，上文的 $\delta_W$
惯性校正与 case 注释中的 MUMPS 实测数字对当前构建均不适用。

\subsection{步长规则与全局化}\label{subsec:pipm-step}

\subsubsection*{fraction-to-boundary 与空步判定}
原始/对偶步长分别由 fraction-to-boundary 规则给出
（\srcpath{ftb}，:52--63）：
\begin{align*}
\alpha(v,\Delta v,\tau) &= \min\!\left\{1,\;
\min_{i:\,\Delta v_i<0}\frac{-\tau\, v_i}{\Delta v_i}\right\}
\end{align*}
最终取 $\alpha_p=\max(\min(\mathrm{ftb}(z,\Delta z,\tau),1),10^{-10})$、
$\alpha_d$ 同理（:1585--1589）。当 $\min(\alpha_p,\alpha_d)<10^{-7}$
时判定该方向为空步（vacuous step）：滤波器的进步余量
$\eta\alpha$、$\gamma_\theta\theta$ 已数值失效，直接放弃线搜索进入
异常路径（:1591--1599；注释记录了 case13659 在 $\alpha\sim10^{-9}$
“被接受”步上随机游走数百迭代的事故）。

\subsubsection*{回溯线搜索与 $(\theta,\varphi)$ 滤波器}
线搜索对试步 $(x+\alpha_p\Delta x,\;z+\alpha_p\Delta z,\;
\mu+\alpha_d\Delta\mu,\;\lambda+\alpha_d\Delta\lambda)$ 重估全部非线性
残差并做接受测试，拒绝则 $\alpha\leftarrow0.5\alpha$，至多 14 次回溯
（\fld{kMaxBacktracks}/\fld{kBacktrack}，:1616--1617；主循环
\srcpath{run\_backtracks} :1803--1871）。接受准则有两层：
\begin{enumerate}
  \item \textbf{遗留三轴准则}：可行轴要求
        $\theta_t\le(1-\eta\bar\alpha_p)\theta$ 且对偶两轴不放大超 100 倍；
        平稳轴与互补轴分别在可行/平稳守卫
        （$\theta_t\le\max(10\varepsilon_p,1.02\theta)$、
        $\|L_x\|_t\le\max(10\varepsilon_d,1.02\|L_x\|)$）下要求对应量
        按 $(1-\eta\bar\alpha_d)$ 下降，$\eta=10^{-4}$（:1698--1720）。
        注释指出互补轴守卫宽松（每步 2\%，复利）曾使 case2869pegase
        目标与平稳性虚胀约 3 倍，可用 \srcpath{HACDCPF\_OPF\_NO\_LEGACY=1}
        关闭（:1779--1786）；
  \item \textbf{$(\theta,\varphi)$ 滤波器}（Wächter--Biegler §3.2，Ipopt
        默认常数）：$\varphi_\gamma(x,z)=\tilde f(x)-\gamma\sum_i\ln z_i$，
        试点须相对当前对与\textbf{全部历史对}在
        $\theta$ 上占优（$\theta_t\le(1-\gamma_\theta)\theta$）或在
        $\varphi$ 上至少降 $\gamma_\varphi\theta$（支配记忆，
        :1732--1760，历史入栈 :1831）；近可行且方向为真实 $\varphi$ 下降
        时追加 Armijo 条件
        $\varphi_t\le\varphi_k+\eta_\varphi\bar\alpha\, d\varphi$
        （switching 条件 :1726--1729，Armijo :1764--1766）。常数
        $\gamma_\theta=\gamma_\varphi=10^{-5}$、$\delta_s=1.0$、
        $s_\theta=1.1$、$\eta_\varphi=10^{-8}$、$\theta_{\min}=10^{-4}$
        （:1619--1625）；另有绝对天花板
        $\theta_{\max}=10^{4}\max(1,\theta_0)$（:1626--1632）。
\end{enumerate}
滤波器机制本身即非单调策略：接受只要求相对历史包络的进步，允许单轴
短期恶化，因此目标与残差沿轨迹均不单调；核另以 best-iterate 档案兜底
（:1047--1059、1983--1996）。如实说明：只有当 $n+m_{eq}\ge512$ 或
\srcpath{HACDCPF\_OPF\_FILTER\_ALL=1} 时线搜索才真正执行（:1637--1644）；
小 KKT 系统在 \srcpath{eval\_and\_test\_trial} 内无条件接受首个有限试步
（:1770），即小算例走的是无阻尼全步牛顿轨迹，发散风险由后续异常路径
承担。诊断开关 \srcpath{HACDCPF\_OPF\_STRICT\_THETA=1} 把接受准则收紧为
纯可行下降（:1645--1646、1775--1778）。

\subsubsection*{二阶校正、中心性恢复与恢复阶段}
三个逐级升级的全局化补救（均仅增广式；凝集式失败后直接进入异常路径）：
\begin{enumerate}
  \item \textbf{二阶校正（SOC）}：首轮试步因可行性恶化被拒时，用同一
        分解把等式块右端换成 $-(\alpha_p g+g(x+\alpha_p\Delta x))$ 再解
        一次并尝试复合步，抵消 Maratos 效应的一阶残差上升，每迭代至多
        一次（:1791--1799 注释，实现 :1835--1865）；
  \item \textbf{中心性恢复重试}：滤波器全拒但首轮可行性尚可时，以
        $\gamma\leftarrow\max(\gamma,\bar\mu)$、交叉项清零重解校正方向
        并再跑一次线搜索（Gondzio--Grothey 式定心步，:1874--1898）；
  \item \textbf{恢复阶段}：以上均失败时，把 $(1,1)$ 块换成
        $\rho I$（$\rho=10^{-8}\lVert L_{xx}\rVert$）做一步 Gauss-Newton
        型可行性步，$\alpha$ 折半至多 8 次，接受首个
        $\theta$ 下降且对偶轴有界（$\le100$ 倍）的试步；下一主迭代用真实
        $L_{xx}$ 重新分解，等效于 Ipopt 恢复模式的有界版本
        （:1900--1953）。
\end{enumerate}

\subsection{收敛判据}\label{subsec:pipm-conv}

\subsubsection*{归一化残差度量}
核以四个归一化量度量收敛（\srcpath{compute\_convergence}，:1014--1027）：
\begin{align*}
\theta &= \frac{\max(\lVert g\rVert_\infty,\,\max_i h_i^{+})}
               {1+\max(\lVert x\rVert_\infty,\lVert z\rVert_\infty)},
&
\theta_{\mathrm{raw}} &= \max(\lVert g\rVert_\infty,\,\max_i h_i^{+})\\
\kappa_d &= \frac{\lVert \nabla\tilde f+J_g^{\top}\lambda
            +J_h^{\top}\mu\rVert_\infty}
            {1+\max(\lVert\mu\rVert_\infty,\lVert\lambda\rVert_\infty)},
&
\kappa_c &= \frac{z^{\top}\mu/n_{iq}}{1+\lVert x\rVert_\infty}
\end{align*}
另有成本条件 $\kappa_f=|\tilde f-\tilde f_0|/(1+|\tilde f_0|)$（:1025），
但如实说明：$\kappa_f$ 仅用于日志输出，\textbf{不进入任何收敛判据}。

\subsubsection*{判据全表}
下表“典型范围”列填判据的不等式形式，“默认值”列填默认容忍度，“说明”列
末注源码行号（均为 \srcpath{parity\_ipm.cpp}）。
\begin{paramtable}
原始可行（归一化） & $\theta$ & — & $<\varepsilon_p=\fld{tol\_primal}$ & $10^{-6}$ & 驱动层取 $\max(\fld{feasibility\_tol},10^{-10})$（ac\_opf.cpp:2546；:1032、1037）\\
原始可行（原始量纲） & $\theta_{\mathrm{raw}}$ & — & $<\varepsilon_p$ & $10^{-6}$ & 与归一化值同时要求，防大 $\lVert x\rVert$ 稀释（:1019、1037）\\
对偶可行（平稳性） & $\kappa_d$ & — & $<\varepsilon_p$ & $10^{-6}$ & 注意：比较的是 $\varepsilon_p$ 而非 $\varepsilon_d$；$\fld{tol\_dual}$ 只进滤波器守卫（:1022、1037、1701）\\
互补间隙 & $\kappa_c$ & — & $<\max(10\varepsilon_p,\,2\times10^{-3})$ & $2\times10^{-3}$ & 大算例障碍病态下平均 $z\mu/n_{iq}$ 常停在 $10^{-3}$ 级，故设工程下限；\fld{tol\_complementarity} 字段未被读取（:1033--1038）\\
迭代上限 & — & — & $\fld{max\_iter}$ & 640 & 驱动层折算为内、外上限乘积 $80\times8$（ac\_opf.cpp:2545；:1149）\\
可接受级收敛 & — & — & $\theta,\theta_{\mathrm{raw}},\kappa_d<100\,\varepsilon_p$ 且 $\kappa_c$ 达标 & $100\times$ & 取当前点或 best-iterate 中更优者，状态串如实标注 acceptable（Ipopt \fld{Solved\_To\_Acceptable\_Level} 惯例）（:2029--2065）\\
目标停滞早停 & — & — & $\theta_{\mathrm{raw}}<10^{-4}$、$\kappa_c$ 达标、$|\Delta \tilde f|\le10^{-6}(1+|\tilde f|)$ 连续 20 次 & 20 次 & 早停后状态为 \texttt{objective-stagnant (dual-polish certification pending)}，交由对偶抛光认证（:1998--2017）\\
对偶最小二乘认证 & — & — & 终点 $\theta,\theta_{\mathrm{raw}},\kappa_c$ 达 acceptable 且抛光后 $\kappa_d<100\,\varepsilon_p$ & $100\times$ & 解 $\min_{\lambda,\mu}\tfrac12\lVert\tilde\nabla f+J_g^{\top}\lambda+J_h^{\top}\mu\rVert^2$ 的 KKT 系统（$(1,1)$ 块取 $I$），$\mu$ 截断非负；状态串 \texttt{converged (dual least-squares certified)}（:2067--2117）\\
\end{paramtable}

严格判据为 $\theta<\varepsilon_p$、$\theta_{\mathrm{raw}}<\varepsilon_p$、
$\kappa_d<\varepsilon_p$、$\kappa_c<\kappa_c^{tol}$ 四者同时成立
（:1037--1038 初判，:2020--2026 迭代内判定，置 \fld{converged} 与状态
\fld{"converged"}）。对偶抛光只在 $\kappa_d$ 不劣于轨迹自身乘子时采纳
抛光乘子（:2104--2108）。

\subsection{异常路径与结果标记}\label{subsec:pipm-errors}

\subsubsection*{核内状态串全集}
\fld{IPMResult::status} 的全部可取值及其触发位置如下（默认初值
\texttt{"maximum iterations reached"}，:1041；“说明”列末注源码行号）：
\begin{paramtable}
\fld{converged} & — & — & — & — & 严格判据满足（:2020--2026）\\
\texttt{converged (acceptable tolerance, best iterate)} & — & — & — & — & best-iterate 达 $100\times$ 容忍度（:2047--2065）\\
\texttt{converged (acceptable tolerance, final iterate)} & — & — & — & — & 终点达 $100\times$ 容忍度（:2047--2065）\\
\texttt{converged (dual least-squares certified)} & — & — & — & — & 对偶抛光认证通过（:2109--2115）\\
\texttt{objective-stagnant (dual-polish certification pending)} & — & — & — & — & 目标停滞窗口触发；随后若抛光认证失败则保持未收敛（:1998--2017）\\
\texttt{maximum iterations reached} & — & — & — & — & 迭代耗尽（:1041 默认值）\\
\texttt{KKT factorization failed} & — & — & — & — & 正则化梯级/惯性校正全败（:1477--1480 凝集、:1311--1314 增广）\\
\texttt{predictor back-solve failed} & — & — & — & — & 预测步回代失败（:1321--1326，仅增广）\\
\texttt{corrector back-solve failed} & — & — & — & — & 校正步回代失败（:1386--1391、:1522--1526）\\
\texttt{NaN in corrector step} & — & — & — & — & 校正方向出现非有限值（:1394--1398、:1537--1540）\\
\texttt{filter line search failed} & — & — & — & — & 回溯耗尽且恢复阶段失败（:1955--1958）\\
\end{paramtable}
两条硬异常在入口处抛出 \fld{std::runtime\_error}：问题规模非法
（$n\le0$ 或 $m_{eq}<0$，:855--857）与装配后无不等式（:905--908）。

\subsubsection*{向 ACOPFResult 的映射（诚实口径）}
驱动层把核结果翻译为公共结果（ac\_opf.cpp:2666--3019）：
\begin{itemize}
  \item \fld{converged} 与 \fld{status}：收敛时
        \texttt{"converged (<backend>)"}（backend 如
        \fld{parity\_ipm:sparse\_klu}、\fld{ipopt\_filter\_linesearch}），
        Ipopt 可接受残差另加 \texttt{[acceptable residuals]}；未收敛时
        \texttt{"not converged: <IPMResult::status>"}，核的 acceptable/抛光
        语义透过状态串保留（ac\_opf.cpp:3002--3009）；
  \item 计数与残差进 \fld{ACOPFProfiling}：线性后端标签、分解/回代/
        接受/拒绝步数、符号分析次数、后端升级次数、缩放重建次数、热启动
        标记与初值残差（ac\_opf.cpp:2666--2683；结构体
        \srcpath{opf\_result.hpp}:47--67）；
  \item 原始解不存在或含非有限值时 \fld{objective} 与
        \fld{max\_constraint\_violation} 置 $+\infty$，跳过全部状态提取
        （ac\_opf.cpp:2699--2700、2997--3000）；
  \item 求解后在终态重估各族残差写入 \fld{profiling} 的
        \fld{max\_ac\_p\_balance\_residual\_pu} 等审计字段
        （ac\_opf.cpp:2954--2996）；未收敛时由 \srcpath{solve\_ac\_opf}
        汇总 \fld{infeasibility\_hints}（状态串、孤岛无松弛等，
        ac\_opf.cpp:3104--3304）；
  \item \fld{lmp\_valid} 仅在等式乘子长度覆盖 AC 平衡行时置真并注明
        来源，否则写明不可用原因（Ipopt 适配器不返回约束乘子时 LMP
        不可得，ac\_opf.cpp:2930--2952）；
  \item 模型覆盖声明走 \fld{converter\_model\_scope}/\fld{ValidityFlags}
        与 \fld{model\_limitations}（路径标签按实际启用的约束族拼接，
        LCC 准稳态、触发角/熄弧角求解后审计越限等逐条列出，
        ac\_opf.cpp:2489--2524、2915--2924），口径与 \ref{sec:overview}~节
        的诚实结果约定一致。
\end{itemize}

\subsection{嵌入式 Ipopt 替代路径}\label{subsec:pipm-ipopt}

\subsubsection*{编译期与运行期门控}
Parity 问题同时可交由嵌入式 Ipopt 求解（适配器
\srcpath{solve\_parity\_with\_ipopt}，ac\_opf.cpp:2384--2484）：Parity
\fld{Problem} 暴露的目标、梯度、等式/不等式残差与雅可比、拉氏 Hessian
回调与 \fld{engine::NLPModel} 一一对应，界约束直接作为变量界传入
（ac\_opf.cpp:2375--2383 注释）。门控分两层：
\begin{itemize}
  \item 编译期 \srcpath{HACDCPF\_HAVE\_IPOPT}（ac\_opf.cpp:33--34、2388）：
        平台选项 \srcpath{HACDCPF\_ENABLE\_IPOPT} 仅 macOS 默认 ON，非
        Apple 平台显式开启直接 \fld{FATAL\_ERROR}（CMakeLists.txt:60--68、
        122--127）；MIPSolvers 侧仅在以内嵌 Ipopt 源码构建出
        \fld{ipopt\_local} 时置 \fld{MIPSOLVERS\_HAVE\_IPOPT} 并透传
        \srcpath{HACDCPF\_HAVE\_IPOPT=1}（MIPSolvers/cmake/Dependencies.cmake:131--163、
        MIPSolvers/CMakeLists.txt:254--260）。未编译入时适配器返回
        \fld{available=false}、状态 \texttt{"Ipopt not compiled in"}
        （ac\_opf.cpp:2476--2482）；
  \item 运行期 \srcpath{HACDCPF\_DISABLE\_IPOPT\_OPF}：设置即强制不可用，
        用于后端隔离与诊断（ac\_opf.cpp:2391--2396）。
\end{itemize}

\subsubsection*{与核的衔接方式}
内层求解器为 \fld{Auto} 且关闭目标同伦时，若启用了混合潮流热启动
（\fld{ac\_pf\_warm\_start}），先用 Ipopt 解、其未收敛但给出有限原始点时
再以完整四元组热启动本核精化（ac\_opf.cpp:2604--2639）；默认 \fld{Auto}
分支为本核先行、未收敛且 \fld{allow\_fallback} 时回退 Ipopt
（ac\_opf.cpp:2652--2663）；显式 \fld{Ipopt} 后端在 Ipopt 不可用时回落
本核并在后端标签中注明 \texttt{(ipopt unavailable)}（ac\_opf.cpp:2640--2648）。
如实说明两条口径差异：其一，Ipopt 报
\fld{Maximum\_Iterations\_Exceeded} 但原始可行严格达标、对偶与互补落在
$1000\times$ 容忍带（互补另取 $10^{-2}$ 工程下限）时仍按收敛接受，状态
串保留原终止码（ac\_opf.cpp:2407--2428、2472--2474）；其二，适配器不返回
界乘子，驱动层以 $2\times10^{-12}$ 内点下限重构 $\mu,z$ 以满足核状态
格式（ac\_opf.cpp:2433--2471），因此 Ipopt 路径的 LMP 不可用
（ac\_opf.cpp:2946--2952）。

\subsection{调谐参数表}\label{subsec:pipm-params}

\subsubsection*{IPMOptions 字段}
\begin{paramtable}
\fld{max\_iter} & $K_{\max}$ & — & 100--1000（经验值） & 400 & 主迭代上限；驱动层折算 $80\times8=640$（\srcpath{native\_ipm\_solver.hpp}:18，ac\_opf.cpp:2545）\\
\fld{tol\_primal} & $\varepsilon_p$ & — & $10^{-8}$--$10^{-5}$（经验值） & $10^{-6}$ & 原始可行与平稳性判据容忍度；驱动层取 $\max(\fld{feasibility\_tol},10^{-10})$（:19，:1032，ac\_opf.cpp:2546）\\
\fld{tol\_dual} & $\varepsilon_d$ & — & $10^{-8}$--$10^{-5}$（经验值） & $10^{-6}$ & 不进收敛判据；仅滤波器平稳守卫 $\max(10\varepsilon_d,1.02\kappa_d)$（:20，:1701）\\
\fld{tol\_complementarity} & $\varepsilon_c$ & — & — & $10^{-6}$ & \textbf{本核未读取}；互补阈值固定为 $\max(10\varepsilon_p,2\times10^{-3})$（:21，:1033--1036）\\
\fld{regularization} & $\delta_0$ & — & — & $10^{-8}$ & \textbf{本核未读取}；正则化梯级硬编码（:22，:1459--1464）\\
\fld{alpha\_max} & $\tau$ & — & 0.9--0.9999（经验值） & 0.95 & fraction-to-boundary 因子；驱动层把 \fld{interior\_fraction} 经 clamp 夹到 $[0.5,\,0.9999]$，默认 0.995（:23，:947，ac\_opf.cpp:2550）\\
\fld{verbose} & — & — & true/false & false & 逐迭代调试日志（:24，:1155--1160）\\
\fld{primal\_start} & $x_0$ & — & — & nullptr & 热启动原始点（当前 Problem 布局），须全有限（:26，:864--885）\\
\fld{equality\_dual\_start} & $\lambda_0$ & — & — & nullptr & 热启动等式乘子，与下两项同时通过检查才启用（:29，:910--919）\\
\fld{inequality\_dual\_start} & $\mu_0$ & — & — & nullptr & 热启动不等式乘子，须严格为正（:30，:918）\\
\fld{slack\_start} & $z_0$ & — & — & nullptr & 热启动松弛，须严格为正（:31，:919）\\
\end{paramtable}

\subsubsection*{环境变量开关}
\begin{paramtable}
\srcpath{HACDCPF\_OPF\_LINEAR\_SOLVER} & — & — & dense/mumps/\allowbreak umfpack/klu/\allowbreak eigen/auto & auto & 强制 KKT 线性后端（旧拼写 \srcpath{HACDCPF\_OPF\_SPARSE\_SOLVER} 兼容）（:71--112）\\
\srcpath{HACDCPF\_OPF\_KKT\_FORM} & — & — & condensed/\allowbreak augmented & condensed & 牛顿系统形式；condensed 为生产默认，augmented 供刚性模型（:180--199）\\
\srcpath{HACDCPF\_OPF\_MU\_STRATEGY} & — & — & mehrotra/abo & mehrotra & 中心路径参数策略（ABO 仅增广式）（:1088--1095）\\
\srcpath{HACDCPF\_OPF\_DELTA\_C} & $\delta_C$ & — & $10^{-10}$--$10^{-6}$（经验值） & $10^{-8}\lVert L_{xx}\rVert$ & 增广式 $(2,2)$ 块正则（绝对值）（:1218--1230）\\
\srcpath{HACDCPF\_OPF\_INERTIA\_GATE} & $N_{ig}$ & — & 0--20 & 0（关） & 纯 AC KLU 路径每 $N$ 次分解用 MUMPS 复检惯性；默认关闭（效果算例相关，注释 :1235--1246），且依赖本检出处不可用的 MUMPS（:1247--1261）\\
\srcpath{HACDCPF\_OPF\_RESCALE\_PER\_ITER} & — & — & 置位/未置位 & 未置位 & 置 1 恢复逐迭代 Ruiz 重平衡（默认冻结）（:503--511）\\
\srcpath{HACDCPF\_OPF\_FILTER\_ALL} & — & — & 置位/未置位 & 未置位 & 对任意规模强制启用残差滤波器（默认仅 $n+m_{eq}\ge512$）（:1637--1644）\\
\srcpath{HACDCPF\_OPF\_STRICT\_THETA} & — & — & 置位/未置位 & 未置位 & 诊断：仅按纯可行下降接受（:1645--1646、1775--1778）\\
\srcpath{HACDCPF\_OPF\_NO\_LEGACY} & — & — & 置位/未置位 & 未置位 & 诊断：关闭遗留三轴接受路径（:1647--1648、1784--1786）\\
\srcpath{HACDCPF\_OPF\_PROF} & — & — & 置位/未置位 & 未置位 & 进程级分解/回代/装配耗时剖析，退出时打印（:114--149）\\
\srcpath{HACDCPF\_DISABLE\_IPOPT\_OPF} & — & — & 置位/未置位 & 未置位 & 运行期强制禁用嵌入式 Ipopt（ac\_opf.cpp:2391--2396）\\
\end{paramtable}

\subsubsection*{内部硬编码常数}
\begin{paramtable}
\fld{kDenseAutoKktDim} & — & — & — & 512 & $n+m_{eq}$ 不大于此值走稠密 PartialPivLU（:1065--1069）\\
\fld{kLargeKktFilterThreshold} & — & — & — & 512 & 启用残差滤波器的 KKT 维数下限（:1637--1644）\\
\fld{kMaxBacktracks} & — & — & — & 14 & 主线搜索最大回溯次数（:1616）\\
\fld{kBacktrack} & — & — & — & 0.5 & 回溯折半因子（:1617）\\
\fld{kFilterEta} & $\eta$ & — & — & $10^{-4}$ & 遗留三轴进步余量（:1618、1698--1699）\\
\fld{kGammaTheta}/\fld{kGammaPhi} & $\gamma_\theta$/$\gamma_\varphi$ & — & — & $10^{-5}$ & 滤波器占优余量（:1620--1621）\\
\fld{kDelta}\allowbreak /\fld{kSTheta}\allowbreak /\fld{kEtaPhi}\allowbreak /\fld{kThetaMin} & $\delta_s$/$s_\theta$/$\eta_\varphi$/$\theta_{\min}$ & — & — & 1.0/\allowbreak 1.1/\allowbreak $10^{-8}$/\allowbreak $10^{-4}$ & switching 与 Armijo 常数（:1622--1625）\\
\fld{kRegLevels} & $\delta$ & — & — & 见说明 & 凝集式渐进正则化梯级 $\{0,\,10^{-8},\,10^{-6},\,10^{-4}\}\lVert W\rVert$（:1459--1464）\\
— & $\delta_W$ & — & — & $10^{-8}\lVert L_{xx}\rVert$ 起、$\times8$、封顶 $10^{-2}\lVert L_{xx}\rVert$ & 增广式惯性校正（仅 MUMPS；本检出处不生效）（:1272--1292）\\
— & — & — & — & $10^{-12}$ & $z,\mu$ 下限保护（:1162--1164）与步长下限 $10^{-10}$（:1588--1589）\\
— & — & — & — & $10^{-7}$ & 空步判定阈值（:1599）\\
\fld{kBetaGC} & $\beta_{gc}$ & — & — & 0.1 & Gondzio 额外校正目标 $0.1\gamma$（:1546、1402）\\
\fld{kStagnationWindow} & — & — & — & 20 & 目标停滞早停窗口（:2007）\\
— & — & — & — & $100\times$ & 可接受级收敛的容忍度倍率（:2035--2036）\\
— & — & — & — & 5 & Ruiz 平衡最大轮数、$10^{-3}$ 停则（:415、435）\\
— & — & — & — & 2 & KKT 迭代精化步数（:655、783）；Gondzio 校正次数上限（:1547、1403）\\
— & — & — & — & 100 & 目标梯度缩放参考范数 $\lVert\nabla f\rVert_\infty$（:968）\\
\end{paramtable}

\subsection{验证与校核}\label{subsec:pipm-verification}

\begin{itemize}
  \item \textbf{单元/回归测试}：\srcpath{tests/test\_opf\_solver\_backends.cpp}
        以 \fld{ACOPFSolverBackend::ParityIPM} 覆盖后端分派、
        \fld{solver\_path} 标记、热启动状态回灌、不可行诊断与
        \fld{profiling} 计数（如 :92--106、:629--641、:743--767）；
        \srcpath{tests/test\_multiscale\_comprehensive.cpp} 与
        \srcpath{tests/test\_nighttime\_opf.cpp} 亦引用本路径；
  \item \textbf{基准算例}：源码注释记录了 case2000\_acdc（约 2~s）、
        case2869pegase（Release 54 迭代）、case13659 等 PEGASE/大电网
        算例的实测轨迹（:182--187、248--262），手算 OPF 算例与跨引擎
        对照通道见 \ref{sec:verification}~节；
  \item \textbf{雅可比正确性}：Parity 建模层的解析导数经有限差分核对
        （见 \ref{sec:parityform}~节），本核的 KKT 右端与恢复公式与其
        共享同一组回调（:989--1008、1683--1696）。
\end{itemize}

\subsection{边界与局限}\label{subsec:pipm-limits}

\begin{enumerate}
  \item \textbf{MUMPS 分支为死代码}：\srcpath{HACDCPF\_HAVE\_MUMPS} 在本
        检出处无任何定义点，\srcpath{MumpsSolver} 类不存在于当前
        MIPSolvers 头文件树；增广式的 $\delta_W$ 惯性校正、惯性门复检
        与注释中的 MUMPS 性能数字对当前构建均不适用，混合 AC/DC 问题实际
        由 UMFPACK/KLU/Eigen SparseLU 承接，且在 LU 类后端下惯性校验被
        静默跳过（:1278--1287）。
  \item \textbf{选项字段未生效}：\fld{IPMOptions::tol\_complementarity}
        与 \fld{regularization} 从未被读取；\fld{tol\_dual} 不进收敛
        判据（判据统一用 $\varepsilon_p$）。调用方按字段语义调参不会
        改变核行为。
  \item \textbf{小系统无全局化}：$n+m_{eq}<512$ 且未置
        \srcpath{HACDCPF\_OPF\_FILTER\_ALL} 时，线搜索无条件接受首个
        有限试步（:1770），发散只能由 \texttt{KKT factorization failed}
        等异常路径兜底。
  \item \textbf{互补容忍度宽松}：互补判据下限 $2\times10^{-3}$（:1036），
        故“收敛”不保证紧互补；严格 KKT 点需依赖对偶最小二乘认证或
        acceptable 级判据的对偶分量。
  \item \textbf{单线程}：核为单线程实现，剖析器按此假设设计
        （:114--118 注释）。
  \item \textbf{凝集式条件数}：默认凝集形式的 $\kappa(W)$ 随障碍比平方
        增长，刚性混合算例可能出现“精确求解但方向错误”的停滞；增广式
        可缓解但需自行开启（:167--177、180--199）。
  \item \textbf{Ipopt 路径的平台限制与口径差异}：嵌入式 Ipopt 仅 macOS
        可构建（CMakeLists.txt:122--127）；其 acceptable 判据（$1000\times$）
        比本核（$100\times$）宽松，且不返回约束乘子，LMP 在该路径不可用
        （ac\_opf.cpp:2412--2428、2946--2952）。
  \item \textbf{悬置声明}：\srcpath{parity\_ipm\_solver.hpp}:29--30 的
        \srcpath{solve\_ac\_opf\_parity} 无定义，调用入口实为
        \srcpath{solve\_ac\_opf} 内的静态驱动（ac\_opf.cpp:2486）。
  \item 恢复阶段与中心性恢复仅存在于增广形式；默认凝集形式在滤波器
        全拒时直接报 \texttt{filter line search failed}（:1955--1958）。
\end{enumerate}
