% 第 4 章：蒙特卡洛可靠性评估
\section{蒙特卡洛可靠性评估}\label{sec:rel-mc}

\subsection{非序贯：状态采样}
每个可动作元件独立采样（\srcpath{run\_nonsequential\_mc}，\srcpath{reliability\_assessment.hpp:346}）：
\begin{equation}
X_m\sim\mathrm{Bernoulli}(U_m),\quad x=(X_1,\dots,X_M),\qquad
\Pr(X=x)=\prod_{m=1}^M U_m^{x_m}(1-U_m)^{1-x_m}.
\end{equation}
该因子化假设稳态随机时刻采样、元件状态相互独立、无共因、无修复资源耦合、后果不依赖
停运历史。基态停运元件视作基准拓扑而非随机故障；严格数据策略下缺数据元件\textbf{不}被
赋予臆造故障概率。

\subsection{估计量与增量分解}
对 $n$ 个采样状态、$S_q=S(x_q)$：
\begin{equation}
\widehat{\mathrm{EDNS}}=\frac1n\sum_q S_q,\quad
\widehat{\mathrm{EENS}}=H\,\widehat{\mathrm{EDNS}},\quad
\widehat{\mathrm{PLC}}=\frac1n\sum_q\mathbf 1[S_q>\varepsilon],\quad
\widehat{\mathrm{LOLE}}=H\,\widehat{\mathrm{PLC}}.
\end{equation}
结果分离不可避免的 N-0 切负荷与停运增量（\fld{ReliabilityResult} 的
\fld{baseline\_eens\_mwh\_yr}/\fld{incremental\_eens\_mwh\_yr}，:240 起）：
\begin{equation}
S_q^{inc}=\max(0,S_q-S_0),\qquad \mathrm{EENS}^{inc}=H\,\mathbb E[S^{inc}].
\end{equation}
仅当 $(X,\rho)$ 取自年随机小时分布时，年 EENS 才可约化为 $H\,\mathbb E_{X,\rho}[S]$；
固定应力/负荷 $\rho^\star$ 时它是条件情景量 $\mathrm{EENS}(\rho^\star)=H\,\mathbb E_X[S(X,\rho^\star)]$。

\subsection{收敛判据}
以估计均值的变异系数为停止诊断（\fld{cov\_threshold}，默认 0.05）：
\begin{equation}
\mathrm{CoV}(\bar S)=\frac{\sigma_S}{\bar S\sqrt n}.
\end{equation}
该量仅对 $\bar S>0$ 有定义；实现要求 CoV 为正才宣告收敛，故零损失运行会跑满
\fld{max\_iterations}——记录的零 CoV \textbf{不}得解释为收敛统计证明。零损失时可用单侧
$1-\alpha$ 二项上界 $p_{upper}=1-\alpha^{1/n}$ 表述 PLC。

\subsection{尾部风险（近似）}
非序贯样本代表随机小时而非年总量；现实现以重采样小时 DNS 合成年
$E_y=\sum_{h=1}^H S_{y,h}\Delta t$，再在 $\{E_y\}$ 上算 VaR/CVaR
（\fld{compute\_tail\_risk}，:672；\fld{TailRiskMetrics}，:187）。这是 iid 小时近似，
不复现天气持续、修复时序、储能耗竭与负荷自相关：真实时序方差含
$2\sum_{\ell\ge1}(H-\ell)\gamma_\ell$ 项，正持续性使 iid 自助\textbf{低估}离散度，可显著
扭曲 VaR/CVaR。序贯 MC 才是年尾部风险的参考方法。

\subsection{序贯蒙特卡洛}
序贯法（\srcpath{run\_sequential\_mc}，:354）对各元件交替采样指数上/下态
（\fld{LoadProfile}，:123；\srcpath{build\_ieee\_rts24\_load\_profile}，:138）：
\begin{equation}
T_m^{up}=-\mathrm{MTTF}_m\ln u_1,\qquad T_m^{down}=-\mathrm{MTTR}_m\ln u_2,\quad u_1,u_2\sim\mathcal U(0,1).
\end{equation}
逐小时以物理态与时序负荷 $\rho_h$ 定 $S_h=S(x_h,\rho_h)$，对模拟年 $y$：
\begin{equation}
\mathrm{EENS}_y=\sum_{h=1}^H S_{y,h}\Delta t,\quad
\mathrm{LOLE}_y=\sum_{h=1}^H\mathbf 1[S_{y,h}>\varepsilon]\Delta t,
\end{equation}
并以失负荷回合计数得 \fld{lolf\_occ\_yr}（LOLF，序贯专有）。这是连续时间 Markov 特化，
非通用交替更新采样；Weibull 老化、确定性巡检、对数正态修复、天气相关持续时间须
分布专用逆 CDF 或事件危险模型。
