\section{Exact Local VSC-Block Schur Elimination}\label{sec:schur}

\subsection{Block structure}

Order the Newton variables so that all network variables precede the local VSC
states. The selected generalized Jacobian and right-hand side are
\begin{equation}
 \begin{bmatrix}A&B\\C&D\end{bmatrix}
 \begin{bmatrix}d_x\\d_z\end{bmatrix}
 =\begin{bmatrix}r_x\\r_z\end{bmatrix},
 \qquad
 D=\diag(D_1,\ldots,D_m),
 \label{eq:block-newton}
\end{equation}
where $D_c\in\RR^{6\times6}$. Converter $c$ couples only to its terminal
angle, terminal voltage magnitude, and dc voltage. Conversely, its explicit
power variables enter only the terminal ac-P, ac-Q, and dc-P network rows.

When every $D_c$ is nonsingular, block Gaussian elimination gives
\begin{subequations}\label{eq:schur-system}
\begin{align}
 S&=A-BD^{-1}C,\\
 \widehat r_x&=r_x-BD^{-1}r_z,\\
 Sd_x&=\widehat r_x,\\
 d_z&=D^{-1}(r_z-Cd_x).
\end{align}
\end{subequations}
The implementation does not form $D_c^{-1}$. One dense full-pivoting
factorization of each $6\times6$ block solves the four right-hand sides
$[C_c,r_c]$. The resulting $3\times3$ update is scattered into precomputed
coordinates of the reduced sparse matrix.

\begin{proposition}[Algebraic equivalence]\label{prop:schur-equivalence}
Suppose every $D_c$ and the Schur complement $S$ in
\eqref{eq:schur-system} are nonsingular. Then the reduced solve and back
substitution produce the unique solution of the complete system
\eqref{eq:block-newton}.
\end{proposition}

\begin{proof}
The second block row gives $d_z=D^{-1}(r_z-Cd_x)$. Substitution into the first
block row yields $Sd_x=\widehat r_x$. Nonsingularity gives a unique $d_x$ and
then a unique $d_z$. Direct substitution verifies both block rows
\cite{golub2013matrix}.
\end{proof}

\subsection{Fixed reduced pattern}

The network submatrix $A$ retains its ordinary sparse coordinates. Each local
block has at most three coupled network rows and three coupled network columns,
so $BD^{-1}C$ modifies at most nine network coordinates per converter. Those
coordinates are inserted into the reduced pattern during initialization, even
when their current numerical value is zero. Consequently, switching activity
does not require a new symbolic analysis.

For local state size $s=6$ and network coupling width $c\le3$, the dense local
work is
\begin{equation}
 O\!\left(ms^3+ms^2(c+1)\right)=O(m).
 \label{eq:local-cost}
\end{equation}
The reduced dimension is $n_x$ rather than $n_x+6m$. In the complete fixed
pattern, one converter contributes 36 local entries, 18 local-to-network
entries, and three network-to-local entries. The reduced update adds at most
nine coordinates, so
\begin{equation}
 \nnz(J)-\nnz(S)\ge48m.
 \label{eq:nnz-bound}
\end{equation}
This is an input-pattern result, not a universal sparse-LU fill theorem. Fill,
flop count, cache behavior, and ordering remain network dependent
\cite{davis2006direct} and are measured experimentally.

\subsection{Numerical certificates and fallback}

Every local factorization reports a reciprocal condition estimate
$\rho_c$. A Schur attempt is rejected if a block is nonfinite or
\begin{equation}
 \rho_c\le\rho_{\min}.
\end{equation}
The default is
$\rho_{\min}=\sqrt{\epsilon_{\mathrm{mach}}}$, which separates the
representation scale from the requested nonlinear accuracy. This is a
conservative numerical admission test, not part of the physical model.

For a matrix $M$, right-hand side $b$, and candidate solution $y$, the
normwise backward error is evaluated as
\begin{equation}
 \eta(M,b,y)=
 \frac{\|b-My\|_{\infty}}
 {\|M\|_{\infty}\|y\|_{\infty}+\|b\|_{\infty}}.
 \label{eq:backward-error}
\end{equation}
Both the reduced solution
$\eta(S,\widehat r_x,d_x)$ and the reconstructed complete solution
$\eta(J,r,d)$ must satisfy the configured tolerance. This complete-system
check is essential because a stable reduced solve alone does not certify the
back substitution. Any local-regularity, reduced-solve, or full-step failure
returns control to the ordinary complete sparse-LU path
\cite{higham2002accuracy}.

\subsection{Production admission}

The $O(m)$ local work and certificates have a fixed latency that can dominate
a small network factorization. Therefore Schur elimination is enabled by an
empirical, configurable crossover rule rather than unconditionally. The
current production default admits the path only when the network-only Newton
dimension is at least 1000. This number is not a mathematical constant; it is a
named default derived from the fixed case300/ACTIVSg2000 protocol and can be
overridden through both the C++ and production HTTP interfaces. Setting it to
zero forces a research ablation.

