\documentclass[final,5p,times,twocolumn]{elsarticle}
\usepackage{amsmath,amssymb,bm,mathtools}
\usepackage{booktabs,array,tabularx,graphicx,microtype}
\newcolumntype{Y}{>{\raggedright\arraybackslash}X}
\usepackage[dvipsnames,table]{xcolor}
\usepackage{enumitem}
\usepackage[hidelinks]{hyperref}
\usepackage[nameinlink,capitalize]{cleveref}
\definecolor{spptBlue}{HTML}{356E9F}
\definecolor{spptGreen}{HTML}{3B8A68}
\definecolor{spptOrange}{HTML}{D8872A}
\definecolor{spptRed}{HTML}{B84A3A}
\definecolor{spptLight}{HTML}{EDF2F5}
\newcommand{\Rmap}{\mathcal R}
\newcommand{\Proj}{\Pi}
\newcommand{\Adm}{\operatorname{Adm}}
\newcommand{\Valid}{\operatorname{Valid}}
\newcommand{\WP}{\operatorname{WP}}
\newcommand{\Attrib}{\operatorname{Attrib}}
\journal{Applied Energy}
\setlength{\parskip}{0pt}
\setlength{\textfloatsep}{8pt plus 2pt minus 2pt}
\setlength{\floatsep}{7pt plus 2pt minus 2pt}
\setlength{\intextsep}{7pt plus 2pt minus 2pt}

\begin{document}
\begin{frontmatter}
\title{Trustworthy AI-Assisted Modeling and Analysis of
Converter-Dominated Hybrid AC/DC Distribution Systems}
\author[xjtu]{High-Resilience Power \& Energy Systems Group}
\affiliation[xjtu]{organization={School of Electrical Engineering,
Xi'an Jiaotong University},city={Xi'an},country={China}}
\begin{abstract}
Converter-dominated hybrid AC/DC distribution systems are increasingly used to
integrate distributed generation, energy storage, electric vehicles, DC loads,
and networked microgrids. Their analysis frequently requires the conversion of
heterogeneous engineering data and is therefore a natural application for
artificial intelligence (AI). However, a successfully converted model or a
converged power flow does not ensure that the resulting equations retain the
authored network topology, converter controls, or device identities. This study
develops a trustworthy AI-assisted modeling framework based on
semantics-preserving projection from detailed engineering models to a canonical
hybrid AC/DC nodal representation. The method establishes explicit
correspondence between engineering devices and nodal equations, classifies
converter control roles, verifies island reference conditions, and reconstructs
calculated quantities at the device level. AI-proposed modifications are first
applied to an isolated model and are adopted only after the physical,
topological, and numerical conditions have been satisfied. The framework is
evaluated using seven public GridLAB-D distribution feeders with disclosed
AC/DC extensions, 1575 fixed-seed model variants, stress sweeps, three-phase
studies, external-engine comparisons, ablation studies, and constrained AI
modification tests. All 1050 structural faults are detected and localized,
while none of the 175 admissible permutations is rejected. In contrast,
convergence-based screening misses converter-terminal, DC-voltage-support, and
efficiency faults. The results also show that physically plausible but
incorrect setpoints require telemetry or operator confirmation. The proposed
framework provides a verification layer for reliable AI-assisted analysis of
converter-dominated distribution systems.
\end{abstract}
\begin{keyword}
Hybrid AC/DC distribution systems \sep Trustworthy artificial intelligence \sep
Semantics-preserving projection \sep Converter control \sep Model verification \sep
Artificial intelligence
\end{keyword}
\end{frontmatter}

\section{Introduction}\label{sec:introduction}

Distribution networks are evolving from predominantly passive AC feeders into
converter-dominated hybrid AC/DC systems. Photovoltaic generation, battery
storage, electric-vehicle charging, data-center demand, DC microgrids, and
power-electronic transformers all increase the proportion of electricity that
is processed through converters before reaching the final load. Compared with
a conventional radial feeder, the resulting system contains several voltage
levels, bidirectional AC/DC interfaces, and multiple devices capable of
regulating AC voltage, DC voltage, active power, or reactive power. These
features improve controllability but make the relation between an engineering
model and its power-flow equations more difficult to establish.

The operational benefits of hybrid distribution systems have motivated a broad
range of recent studies. Hybrid AC/DC reconstruction has been investigated for
electric-vehicle integration~\cite{yu2023ev}; mobile storage has been coordinated
with outage restoration~\cite{zhang2023outage}; and soft open points have been
used to enlarge renewable dispatchable regions~\cite{li2024dispatchable}.
Related studies consider converter coordination, voltage regulation, network
reconfiguration, and resilience enhancement. Their optimization and control
models generally assume that the network equations have already been assembled
from an internally consistent description. This assumption is reasonable for a
single benchmark prepared by the analyst, but it becomes restrictive when the
same study must combine utility data, public feeder models, manufacturer data,
and automatically generated modifications.

Distribution-system descriptions are inherently heterogeneous. Geographic and
asset databases emphasize location, ownership, and equipment ratings; planning
models emphasize impedances and aggregated demand; and OpenDSS or GridLAB-D
models may include phase connections, controls, protection devices, and
technology-specific objects. The same transformer, switch, converter, or load
can consequently have different names, units, and terminal descriptions in
different data sources. Conversion between these representations is not merely
a syntactic operation. It determines which terminals are retained, how ideal
connections are treated, whether disconnected islands participate in the
calculation, and how a calculated voltage or power is associated with the
original device.

Digital-twin research has highlighted this modeling problem. Learning-based
methods have been used to recover distribution-network structures and operating
patterns~\cite{hua2023dt}, while experimentally validated microgrid studies have
combined physical and virtual representations~\cite{sifat2025dt}. The accuracy
of a digital representation nevertheless depends on more than the agreement of
selected outputs. A model may reproduce a voltage profile while omitting a
converter terminal, assigning an incorrect control role, or aggregating devices
in a manner that prevents the calculated result from being returned to the
physical asset. These errors are especially important in hybrid AC/DC systems,
where the converter role determines both the governing equations and the source
that balances losses.

Artificial intelligence provides a new means of preparing and modifying such
models. Large language models have been applied to building-energy model
generation~\cite{jiang2024eplusllm} and to state-estimation assistance on a
2135-node distribution feeder~\cite{li2026llm}. Reinforcement-learning
applications in AC, DC, and hybrid microgrids are also increasing
~\cite{nasir2025rlreview}. These studies demonstrate that AI can interpret
engineering instructions and select analysis operations. However, language
plausibility and predictive accuracy do not establish that a modified network
remains physically meaningful. A proposed change may refer to a nonexistent
terminal, remove the only DC-voltage-regulating device, or alter an aggregated
quantity whose physical origin is ambiguous. A nonlinear calculation can still
converge after some of these errors because the assembled equations describe a
different, incomplete system.

Existing model checks address only part of this problem. Data validation can
identify invalid identifiers, ranges, and terminal references, but it does not
necessarily determine whether the converter controls close the physical degrees
of freedom of every energized island. Power-flow convergence verifies a root of
the assembled equations, but not the correspondence between those equations and
the authored devices. Model reduction and network equivalencing preserve
selected electrical quantities, yet the reverse association from the reduced
network to the original assets is often outside the formulation. Finally,
general AI reliability tests quantify the quality of generated text or selected
operations, whereas power-system analysis requires an independent physical
assessment of every proposed model modification.

This distinction also separates the present problem from anomaly or outlier
detection. Anomaly detection evaluates whether a value is statistically
unusual relative to measurements or historical data. The present study asks
whether the model is internally consistent even when every numerical value is
plausible. A 10\% load increase may be statistically reasonable and physically
solvable but assigned to the wrong asset; conversely, a missing converter
terminal is invalid regardless of its statistical frequency. The two forms of
assessment are therefore complementary rather than interchangeable.

This paper develops semantics-preserving projection theory (SPPT) as a
device-to-equation and equation-to-device consistency framework for hybrid
AC/DC distribution analysis. Its main contributions are:
\begin{enumerate}[leftmargin=1.7em,itemsep=2pt]
\item A projection from detailed engineering models to a canonical hybrid
AC/DC nodal representation, together with a reverse relation that classifies
calculated quantities as exactly recoverable, bounded approximations,
conservation-based allocations, or unsupported quantities.
\item A converter-role formulation that distinguishes specified variables,
balancing variables, AC angle references, and DC-voltage-regulating devices.
The resulting island conditions are evaluated before the nonlinear calculation.
\item An AI-assisted modification procedure in which the proposed change is
first evaluated on an isolated copy of the engineering model. Only modifications
that satisfy the physical, topological, and device-association conditions are
allowed to replace the accepted model.
\item A distribution-focused evaluation comprising seven public GridLAB-D
feeders with disclosed AC/DC additions, 1575 fixed-seed variants, six structural
fault classes, two plausible parameter-error classes, layer-removal studies,
three-phase stress tests, external-engine comparisons, and 42 AI-assisted
modification cases.
\end{enumerate}
The remainder of this paper is organized as follows. Section~2 defines the
hybrid AC/DC equations and the required consistency conditions. Section~3
develops the projection and device-level reconstruction. Section~4 introduces
converter-role closure and the constrained AI modification procedure.
Sections~5 and 6 present the evaluation design and numerical results,
respectively. Section~7 discusses the scope and limitations, and Section~8
draws the conclusions.

\section{Problem formulation and trust requirements}\label{sec:problem}

\subsection{Rich and canonical hybrid AC/DC models}

Let $S$ contain AC and DC buses, lines, transformers, switches, loads,
distributed resources, storage, VSCs, DC/DC converters, units, phase labels,
controls, and stable device identifiers. The canonical model $C=\Proj(S)$
retains the nodal variables and terminal-equivalent components required by a
declared analysis. Its balanced AC equations are
\begin{align}
P_i^{\rm sp}-\Re\{V_i\sum_jY_{ij}^{*}V_j^{*}\}&=0,\\
Q_i^{\rm sp}-\Im\{V_i\sum_jY_{ij}^{*}V_j^{*}\}&=0,
\label{eq:acbalance}
\end{align}
and the DC equation is
\begin{equation}
P_k^{\rm sp}-v_k\sum_{\ell}G_{k\ell}v_{\ell}=0.
\label{eq:dcbalance}
\end{equation}
A VSC couples the domains through selected control equations and
\begin{equation}
P_{{\rm ac},c}+P_{{\rm dc},c}+P_{{\rm loss},c}=0,
\qquad P_{{\rm loss},c}\ge0.
\label{eq:vscbalance}
\end{equation}
The canonical substrate is deliberately smaller than the engineering model.
This supports robust assembly but obliges the transformation to record what was
expanded, aggregated, merged, approximated, or excluded.

\subsection{Why convergence is not a trust criterion}

A nonlinear solver establishes that an assembled residual is small. It does not
establish that every authored terminal exists, that an efficiency is physical,
that a DC voltage is controlled by a real device, or that a canonical injection
can be attributed to an asset. \Cref{tab:trust-layers} separates these questions.

\begin{table}[t]
\centering
\caption{Evidence layers required before an AI-assisted result is trusted.}
\label{tab:trust-layers}
\small
\begin{tabularx}{\linewidth}{@{}p{0.20\linewidth}p{0.32\linewidth}X@{}}
\toprule
Layer & Question & Representative failure \\
\midrule
Boundary validity & Are identities, units, terminals, and ranges coherent? & A VSC points to a nonexistent AC bus. \\
Physical role & Does each island have required voltage/angle support? & A DC island contains only fixed-power devices. \\
Attribution & Can each result return to a stable engineering identity? & An aggregate has no declared origin. \\
Numerical evidence & Did the solver and an independent equation check agree? & A low internal residual hides assembly error. \\
Intent evidence & Is an admissible value the intended value? & A plausible load is assigned to the wrong asset. \\
\bottomrule
\end{tabularx}
\end{table}

For requested observables $\mathcal O$, admission is
\begin{equation}
\Adm(S,\mathcal O)=\Valid(S)\wedge\WP(\Proj(S))
\wedge\Attrib(\Rmap_S,\mathcal O).
\label{eq:admission}
\end{equation}
The three terms check model boundaries, structural well-posedness from island
roles, and total reconstruction for the requested outputs. Solver and
independent-residual checks follow admission. Intent evidence remains an
external layer based on telemetry, asset records, state estimation, or review.

\section{Semantics-preserving projection and provenance}\label{sec:projection}

\Cref{fig:framework} shows the verification layer. Heterogeneous files and AI
actions populate the rich model; projection constructs canonical equations and
a provenance certificate. AI-generated voltages or flows cannot bypass analysis.

\begin{figure}[t]
\centering
\includegraphics[width=\linewidth]{figures/sppt_mechanism_overview.pdf}
\caption{Mechanism of trustworthy AI-assisted modeling. Rich distribution-system
semantics are projected to a canonical hybrid AC/DC substrate while a provenance
certificate records every transformation. Boundary validity, structural
well-posedness, and attribution remain coupled to the physical equations, so
invalid actions are blocked and accepted observables return to stable device
identities.}
\label{fig:framework}
\end{figure}

The projection is
\begin{equation}
\Proj=\mathcal D\circ\mathcal M\circ\mathcal E\circ\mathcal U,
\label{eq:projection}
\end{equation}
where $\mathcal U$ normalizes units, $\mathcal E$ expands macro devices into
terminal equivalents, $\mathcal M$ contracts declared ideal connections, and
$\mathcal D$ separates de-energized islands. Each stage appends a provenance
relation. Contracting a small nonzero impedance is permitted only when its
threshold and affected observables are certified.

\begin{figure}[t]
\centering
\includegraphics[width=\linewidth]{figures/sppt_mechanism_projection.pdf}
\caption{Semantics-preserving projection and reconstruction. (a) Engineering
converter semantics expand into explicit AC, DC, and coupling equations without
losing terminal origins. (b) Topology normalization records merge classes and
energized scope. (c) The reverse map returns canonical observables to distinct
engineering assets and exposes unsupported quantities.}
\label{fig:projection}
\end{figure}

For exactly preserved observables, the semantic contract is
\begin{equation}
\Rmap_S\!\left(A_C(\Proj(S))\right)=A_S(S).
\label{eq:commuting}
\end{equation}
For reduced models, equality becomes the observable-specific bound
\begin{equation}
\left\|\Rmap_S\!\left(A_C(\Proj(S))\right)-A_S(S)\right\|\le\epsilon_{\Pi}.
\label{eq:approximate-contract}
\end{equation}
Four classes prevent
overclaiming: strongly recoverable quantities; bounded-approximate quantities;
auditable but nonunique allocations for which only origin and conservation are
asserted; and nonrecoverable quantities reported as unsupported.

\section{Converter-role typing and trustworthy AI workflow}\label{sec:workflow}

Converter modes determine which equations constrain the system and which
variables power balance must recover. A $P$--$Q$ converter is grid-following
and contributes no voltage reference; a $V_{dc}$--$Q$ or DC-droop converter
anchors DC potential; and an AC grid-forming role supplies the island angle
reference. The guard uses these physical roles rather than device-class names.

For every energized AC island $\mathcal I_a$ and DC island $\mathcal I_d$,
\begin{equation}
n_{\theta}(\mathcal I_a)=1,\qquad n_v(\mathcal I_d)\ge1,
\label{eq:rolecondition}
\end{equation}
where $n_{\theta}$ counts compatible angle-forming roles and $n_v$ counts
physical DC voltage or droop support. Multiple rigid references require an
explicit coordination law. These conditions are necessary role-closure tests:
they do not guarantee Jacobian nonsingularity away from the operating point,
distance from voltage collapse, or satisfaction of converter limits.

\begin{figure}[t]
\centering
\includegraphics[width=\linewidth]{figures/sppt_mechanism_converter_roles.pdf}
\caption{Converter-role mechanism for structural well-posedness. (a) Compatible
AC angle and DC voltage roles assign reference and balancing quantities.
(b) Fixed-power converter roles alone leave DC-voltage regulation and balancing
power without compatible assignments. (c) The structural incidence between
role equations and variables therefore lacks full rank. (d) Provenance
identifies the responsible converter and supports a role-specific repair before
solving.}
\label{fig:roles}
\end{figure}

The AI assistant may classify an input, extract a parameter with provenance,
select a whitelisted transformation, or propose a repair. Each proposal becomes
a typed action $a=(\text{verb},\text{target},\text{field},\text{value},
\text{authority})$. It is applied to a candidate $S'=a(S)$ and evaluated using
\cref{eq:admission}. Rejection discards $S'$; acceptance commits it and invokes
analysis. Thus a failed proposal cannot contaminate the last admitted model.

\begin{figure}[t]
\centering
\includegraphics[width=\linewidth]{figures/sppt_mechanism_agent.pdf}
\caption{Transactional AI-assisted model editing. (a) Natural-language intent
is converted to a typed, authority-bounded action. (b) The edit is applied only
to an isolated candidate state. (c) A candidate crosses the admission boundary
only after all evidence passes; rejection discards the candidate and preserves
the previously admitted state.}
\label{fig:agent-workflow}
\end{figure}

The authority field separates read-only analysis, model editing, advisory
decisions, and physical control. The present study evaluates the first two.
Passing structural guards neither authorizes autonomous control nor proves that
a plausible value reflects operator intent.

\section{Numerical studies}\label{sec:numerical}
\input{sppt_campaign_study}

\section{Discussion}\label{sec:discussion}

The evidence changes the interpretation of model validation in three ways.
First, convergence is a weak admission proxy. Converter-terminal, DC-support,
and efficiency faults can retain a solvable algebraic problem after an incorrect
component is ignored or misinterpreted. A small residual then certifies only the
altered problem. Validation and role typing are prerequisites, not diagnostics
after a failed solve.

Second, provenance has operational value beyond reproducibility. It turns a
generic rejection into an actionable diagnosis and links abnormal voltage or
converter transfer to the engineering device and transformation responsible.
Without stable attribution, an AI repair would act on an ambiguous canonical
index.

Third, SPPT and anomaly detection address different uncertainty classes. SPPT
rejects internally invalid, underdetermined, or unattributable models. It
intentionally admits a physically plausible load change when structural
conditions remain satisfied. Whether that change is true requires telemetry,
state estimation, parameter provenance, and operator intent. A deployment
should place semantic verification below a data-consistency layer rather than
claiming that either replaces the other.

The conclusions are bounded. The primary campaign uses a balanced steady-state
subset because complete unbalanced GridLAB-D control semantics are outside the
import boundary. Three-phase and external-engine studies are scope checks, not
a universal hybrid oracle. Structural reference conditions do not exclude
voltage collapse, active-set changes, or saturation. Some aggregate allocations
remain auditable but not physically unique. Finally, scripted typed actions
verify the safety state machine, not arbitrary language understanding. A small
local LLM test demonstrates interface feasibility only and cannot establish LLM
reliability.

\section{Conclusions}\label{sec:conclusion}

This paper presented a verification layer for trustworthy AI-assisted modeling
of converter-dominated hybrid AC/DC distribution systems. Semantics-preserving
projection connects engineering devices to canonical equations, provenance
returns observables to stable identities, and converter-role typing detects
missing AC-angle or DC-voltage support before solution. Typed AI actions are
evaluated transactionally so rejected candidates cannot modify the admitted
model.

The fixed-seed study contains 1575 variants of seven public 32--6986-bus
distribution feeders with disclosed AC/DC overlays. The complete guard detects
and localizes all 1050 structural faults and rejects none of 175 admissible
permutations, while solver-only admission misses several fault classes. A
separate typed-agent campaign verifies reject-without-commit and recovery after
rejection across the same feeders. Physical-impact studies show that
structurally valid but incorrect loads and converter setpoints can materially
change results.

Verified projection, role typing, and attribution prevent internally incoherent
AI-assisted models from being trusted, but they cannot infer data truth or user
intent. Future work should combine this semantic layer with telemetry-driven
state and parameter estimation, calibrated uncertainty, broader phase-domain
conversion, and human review for actions with operational authority.

\section*{Declaration of competing interest}
The authors declare no known competing financial interests or personal
relationships that could have influenced this work.

\section*{Data availability}
The study uses public GridLAB-D taxonomy feeders and fully disclosed,
deterministic AC/DC modifications. Machine-readable protocols, manifests, and
aggregate result tables can accompany the article as supplementary material. No
proprietary utility data are used.

\begin{thebibliography}{99}
\bibitem{yu2023ev} H.~Yu et al., ``Enhancing electric vehicle penetration and
grid operation performance in old residential communities through hybrid AC/DC
microgrid reconstruction,'' \emph{Applied Energy}, vol.~347, 121459, 2023.
\bibitem{zhang2023outage} L.~Zhang et al., ``Outage management of hybrid AC/DC
distribution systems: Co-optimize service restoration with repair crew and
mobile energy storage system dispatch,'' \emph{Applied Energy}, vol.~335,
120422, 2023.
\bibitem{li2024dispatchable} S.~Li et al., ``Dispatchable region for distributed
renewable energy generation in reconfigurable AC--DC distribution networks with
soft open points,'' \emph{Applied Energy}, vol.~371, 123704, 2024.
\bibitem{hua2023dt} W.~Hua et al., ``Digital twin based reinforcement learning
for extracting network structures and load patterns in planning and operation
of distribution systems,'' \emph{Applied Energy}, vol.~342, 121128, 2023.
\bibitem{sifat2025dt} M.~M.~H.~Sifat et al., ``Novel abstractions and
experimental validation for digital twin microgrid design,'' \emph{Applied
Energy}, vol.~377, 124621, 2025.
\bibitem{jiang2024eplusllm} G.~Jiang et al., ``EPlus-LLM: A large language
model-based computing platform for automated building energy modeling,''
\emph{Applied Energy}, vol.~367, 123431, 2024.
\bibitem{li2026llm} Y.~Li et al., ``In-context learning enhanced large language
model for robust distribution system state estimation,'' \emph{Applied Energy},
vol.~407, 127344, 2026.
\bibitem{nasir2025rlreview} M.~Nasir et al., ``Reinforcement learning algorithms
in AC, DC, and hybrid microgrids applications: A comprehensive review,''
\emph{Applied Energy}, vol.~401, 126724, 2025.
\bibitem{liao2024xai} W.~Liao et al., ``Can we trust explainable artificial
intelligence in wind power forecasting?'' \emph{Applied Energy}, vol.~376,
124273, 2024.
\bibitem{gridlabd} D.~P.~Chassin et al., ``GridLAB-D: An open-source power
systems modeling and simulation environment,'' in \emph{Proc. IEEE PES T\&D},
2008.
\bibitem{opendss} R.~C.~Dugan and T.~E.~McDermott, ``An open source platform for
collaborating on smart grid research,'' in \emph{Proc. IEEE PES General Meeting},
2011.
\bibitem{pmd} D.~M.~Fobes et al., ``PowerModelsDistribution.jl: An open-source
framework for exploring distribution power flow formulations,'' \emph{Electric
Power Systems Research}, vol.~189, 106664, 2020.
\end{thebibliography}
\end{document}
