% construction_topology.tex —— 富模型建图与拓扑算法

\section{富模型建图与拓扑报告}\label{sec:gr-build-topology}

\subsection{节点构造与在运语义}

\srcpath{power\_system\_graph.cpp:build\_power\_system\_graph} 先按 authored vector 顺序加入所有
ACBus，再加入所有 DCBus。\texttt{nodes[]} 因而是“AC authored positions 在前、DC authored
positions 在后”，但这是当前实现顺序，不应替代域映射。AC 的
\texttt{ISOLATED} 和 DC 的 \texttt{DC\_ISOLATED} 即使 bus.in\_service=true 也写为图上
\fld{in\_service=false}。

\begin{longtable}{@{}L{4.2cm}L{5.2cm}L{4.8cm}@{}}
\toprule
节点标志 & 当前来源 & 未覆盖/注意\\
\midrule
\endfirsthead
\toprule
节点标志 & 当前来源 & 未覆盖/注意\\
\midrule
\endhead
\fld{has\_generator} & AC/DC generator、PV、VPP、Microgrid & 仅在运组件设置\\
\fld{has\_load} & bus demand、各类 AC/DC load、motor、charging station、VPP/Microgrid & 作为降阶保留条件\\
\fld{has\_shunt} & bus gs/bs、在运 AC Shunt、DC capacitor & harmonic filter 不等同稳态 shunt\\
\fld{has\_storage} & AC/DC Storage、DCStorage、MobileStorage & MobileStorage 当前位置母线\\
\fld{has\_vsc\_ac/dc}/\fld{has\_lcc} & 在运 VSC/LCC 两端 & 两类换流器分别标记\\
\fld{has\_dcdc}/\fld{has\_energy\_router} & DCDC 两端、EnergyRouter 在运端口 & 虚拟边只表达连接性\\
\fld{has\_three\_phase\_model} & 与 three-phase bus 同号的平衡 AC 母线 & 阻止无证书相模型收缩\\
\fld{has\_controllable} & 非固定档 Transformer2W 两端 & regulator、可控 shunt 等不直接设置\\
\fld{is\_slack} & AC：SLACK、generator slack、ExternalGrid；DC：DC\_V & 混合岛仍按 AC-primary 判参考\\
\bottomrule
\end{longtable}

这些标志直接控制降阶候选。富组件端点、聚合资源和三相镜像母线均进入保留规则；新增组件仍须
补节点标志或在 reducer 入口 fail closed，不能依赖 compact 阶段删除悬空资产。

\subsection{边类别和电气字段覆盖}

\begin{longtable}{@{}L{3.8cm}L{3.0cm}L{4.0cm}L{3.5cm}@{}}
\toprule
源组件 & \texttt{EdgeCategory} & 在运/参数 & 边界\\
\midrule
\endfirsthead
\toprule
源组件 & 类别 & 在运/参数 & 边界\\
\midrule
\endhead
ACBranch & AC\_Line & 复制 $r,x,b,tap,shift,rate$ & $|Z|<$ threshold 标 zero-Z\\
Transformer2W & AC\_Transformer & 只复制端点/状态 & source branch index $>0$ 时跳过；不复制阻抗/变比\\
Switch & Switch & in\_service $\land$ closed & 开路边保留为 out-of-service\\
CircuitBreaker & Breaker & in\_service $\land$ closed & 同上\\
DCBranch & DC\_Line & 复制 $r$ & $|r|<$ threshold 标 zero-Z\\
DCCircuitBreaker & DC\_Switch & in\_service $\land$ closed & 开路边保留\\
VSC & VSC\_Coupling & 在运虚拟边 & 无阻抗；只表连接性\\
DCDC & DCDC\_Coupling & 在运虚拟边 & 无效率/方向；只表连接性\\
Transformer3W & AC\_Transformer & HV--MV、HV--LV 连接树 & 不虚构两两阻抗，不形成假环\\
LCC & LCC\_Coupling & 在运 AC--DC 虚拟边 & 无阻抗；只表连接性\\
EnergyRouter & \shortstack{EnergyRouter\_\\Coupling} & 首端口到其余端口的连接树 & 无效率/方向；只表连接性\\
\bottomrule
\end{longtable}

three-phase 子系统由 \srcpath{build\_three\_phase\_power\_system\_graph} 单独生成
ThreePhase\_Line/ThreePhase\_Transformer 图，避免与平衡镜像叠成并联网络。缺失端点仍在建图时
跳过；输入结构完整性应先由 validation 保证。

\subsection{邻接表与开路边}

每个加入的边都写入 \fld{edges}，并在两端 \fld{adj} 中保存
\texttt{(edges[] position, neighbour node position)}，所以图是无向多重图。邻接表包含开路边，
所有拓扑算法再检查 edge/node.in\_service。统一 add-edge 路径强制
\fld{edge\_id=edges[] position}，初始图、收缩图和 series 新边均满足；源组件稳定 ID 始终由
\fld{comp\_index} 表示。

\subsection{连通分量与快速查询}

\srcpath{topology\_analysis.cpp:dfs\_components} 用显式栈遍历在运子图并返回每个 node position 的
component id，停运节点为 $-1$。于是
\begin{align}
\srcpath{count\_islands}(G)&=\max_i c_i+1,\\
\srcpath{is\_connected}(G)&\Longleftrightarrow count=1,\\
\srcpath{is\_radial}(G)&\Longleftrightarrow
  (N_{on}=0)\lor(count=1\land E_{on}=N_{on}-1).
\end{align}
空图的 \srcpath{count\_islands}=0、\srcpath{is\_connected}=false、
\srcpath{is\_radial}=true。单个在运节点无边为 connected/radial。

\subsection{TopologyReport 的岛口径}

每个分量的扁平 \fld{bus\_ids} 与域限定 \fld{ac\_bus\_ids}/\fld{dc\_bus\_ids} 同时填充。
只要含任意 AC 节点，\fld{domain=AC}；所以 \fld{n\_dc\_islands} 只计纯 DC 分量，不是“含 DC
节点的岛数”。有效性规则为：
\begin{equation}
status(C)=\begin{cases}
\text{IsolatedLoad},&C\text{ 是带负荷且无在运邻边的单点岛},\\
\text{NoSlack},&C\text{ 含 AC 且无 AC slack},\\
\text{NoDCVoltageRef},&C\text{ 为纯 DC 且无 DC\_V},\\
\text{Valid},&\text{其他。}
\end{cases}
\end{equation}
混合岛即使含 DC\_V，只要没有 AC slack 仍为 NoSlack；反之含 AC slack 时不再单独要求 DC\_V。
IsolatedLoad 优先于 NoSlack/NoDCVoltageRef，并只生成匹配的 GraphIsolatedLoad diagnostic；
validation 消费同一 status 产生 connectivity warning。

\subsection{圈复杂度与径向性}

完整报告计算
\begin{equation}
\fld{cycle\_count}=\max(0,E_{on}-N_{on}+p),\qquad
\fld{is\_radial}=(p=1)\land(\fld{cycle\_count}=0).
\end{equation}
这里 $E$ 包括 VSC/DCDC 虚拟连接边。它证明整个混合无向图是一棵树，不分别证明 AC、DC 子图
各自径向；重构模块的分域树是另一种约束口径。

\subsection{桥和割点}

\srcpath{topology\_analysis.cpp:tarjan\_bridge\_ap} 是显式栈 Tarjan。DFS 树边 $(u,v)$ 为桥当
$low[v]>disc[u]$；非根 $u$ 为割点当存在子节点 $v$ 使 $low[v]\ge disc[u]$，根需至少两个 DFS
子树。父边按 edge position 跳过而非按邻点跳过，因此并联边不会误报桥。复杂度
$O(N+E)$，内存 $O(N+E)$，避免递归栈深度问题。

\srcpath{find\_bridges} 返回 \texttt{edges[]} positions；
\srcpath{find\_articulation\_points} 返回 \texttt{nodes[]} positions；完整报告再把割点转换为
\texttt{TopologyBusRef\{domain,bus\_id\}}。扁平 \fld{cut\_vertex\_bus\_ids} 可含两个相同整数。

\subsection{基本圈基}

\srcpath{find\_fundamental\_cycles} 用 BFS 生成森林；每条非树边与其两端在树上的唯一路径组成一个
基本圈。输出的每个整数都是 \texttt{graph.edges[]} position，圈内边的次序不是有向环行走顺序，
也不携带方向/符号。仅当完整报告的 cycle count 大于 0 才调用该函数。

\subsection{诊断字段的索引边界}

\texttt{Diagnostic::related\_buses/related\_branches} 都是裸整数向量，结构体没有 domain/category。
当前拓扑诊断只写 related buses，且混合同号时可能含糊。\texttt{GraphDisconnectedBus}、
\texttt{NodeHasInjection}、\texttt{NodeIsRetained}、\texttt{NodeDegreeNotTwo}、通用 Warning/Error
等代码在 graph 实现中没有生成路径，不能把枚举存在理解为可观测诊断覆盖。
