% recovery_mapping.tex —— 映射与结果恢复契约

\section{映射结构与结果恢复}\label{sec:gr-recovery}

\subsection{ReductionMapping 字段空间}

\begin{longtable}{@{}L{5.0cm}L{4.4cm}L{4.6cm}@{}}
\toprule
字段 & 设计含义 & 当前赋值覆盖\\
\midrule
\endfirsthead
\toprule
字段 & 设计含义 & 当前赋值覆盖\\
\midrule
\endhead
\fld{original\_to\_reduced\_bus} & 裸 bus ID 正向 & series/pendant；同号不安全\\
\fld{ac/dc\_original\_to\_reduced\_bus} & 域限定正向 & series/pendant 正确更新\\
\fld{reduced\_to\_original\_buses} & 裸反向成员 & 只初始化身份，消去后不合并\\
\fld{ac/dc\_reduced\_to\_original\_buses} & 域限定反向成员 & 只初始化身份，消去后不合并\\
\fld{original\_to\_reduced\_branch} & graph edge ID 正向 & series 初始化/更新；pendant 为空\\
\fld{reduced\_to\_original\_branches} & graph edge ID 反向 & series 更新；pendant 为空\\
\fld{switch\_records} & 收缩记录 & ReductionMapping 中不填；记录在 ContractionResult\\
\fld{series\_records} & 串联恢复带 & series 填\\
\fld{pendant\_records} & 悬垂恢复带 & pendant 填\\
\fld{kron\_records} & Kron bus 集 & 当前无赋值路径\\
\bottomrule
\end{longtable}

因此该结构当前不是“所有策略统一且双向完整”的映射。可靠恢复依赖 operation-specific records；
多阶段调用方必须保存每阶段 result，不能只保留最后一份 flat maps。

\subsection{FullNetworkVoltages}

权威输出为 \fld{ac\_bus\_voltage} 和 \fld{dc\_bus\_voltage}，键是各域稳定 bus ID，值为 pu 复数。
\fld{bus\_voltage} 是 AC-preferred 兼容视图：同号时 AC 写入优先，DC 不覆盖。便捷
\srcpath{vm\_pu/va\_deg} 只读 flat map，缺键分别返回调用方给定默认值（默认 1 pu、0 degree）；
它们不做域限定。

\subsection{开关收缩恢复}

legacy overload 接收 flat bus/super maps，把 super 电压复制给成员，只适用于 ID 数值不重叠系统。
推荐 overload 接收 \texttt{ContractionResult}：AC 先从 ac map、再从 flat map找 super voltage，并写
ac+flat；DC 从 dc map、再从 flat 找，并写 dc，只有同 ID 未被 AC 占用才写 flat。
关系 $V_i=V_{super}$ 对理想收缩精确。该函数不恢复内部开关电流或被删边潮流。

\subsection{串联节点恢复}

对每个 series record，按 record.domain 在对应电压 map 解析端点，按
\fld{original\_branch\_ids[0]} 到原 AC/DC branch 表查 $Z_{ij}$，再计算
\begin{align}
I_{ik}&=\begin{cases}(V_i-V_k)/Z_{ik},&|Z_{ik}|>10^{-15},\\0,&\text{否则},\end{cases}\\
V_j&=V_i-Z_{ij}I_{ik}.
\end{align}
缺任一端点电压则静默跳过。找不到原 branch 时 $Z_{ij}=0$，不返回 diagnostic。DC 结果写 dc map，
但当前 series DC 分支不写 flat compatibility map；AC 写 ac+flat。

\subsection{稠密 Kron bus-ID 包装恢复}

\srcpath{recover\_kron\_eliminated\_buses} 接收 bus ID vectors，却只从 flat bus\_voltage 构造
$V_\alpha$；缺键静默使用 $1+0j$。结果也只写 flat map，没有 domain 参数。因此此包装只适合纯
AC 或数值不重叠的单域系统；混合调用应直接使用 index-space
\srcpath{recover\_eliminated\_voltages} 后自行按域散射。invalid KronData 静默返回。

\subsection{悬垂恢复}

\compmeta{RecoveryOptions}{include/hacdcpf/graph/result\_recovery.hpp}
\begin{paramtable}
\fld{max\_pendant\_iterations} & $K$ & count & 建议 $\ge0$ & 5 & 固定点最大迭代\\
\fld{pendant\_convergence\_tol} & $\epsilon$ & pu & 建议 $\ge0$ & $10^{-6}$ & 相邻电压差阈值\\
\end{paramtable}

恢复重新从 original system 聚合 leaf 的 bus demand 与详细 Load/DCLoad，取 parent 电压为初值：
\begin{equation}
V_j^{(t+1)}=V_i-Z_{ij}\frac{S_j^*}{(V_j^{(t)})^*}.
\end{equation}
$|V_j|<10^{-12}$ 时提前停止；达到 tolerance 或迭代上限都写最终值，没有 converged/iterations/residual
输出。负迭代数导致循环不执行并写 $V_j=V_i$，选项不校验。

恢复按 record.branch\_id 去原 branch component index 表查 $Z$，但 reducer 当前记录 graph edge ID；
非顺序 component index 时可能查找失败。该问题不会影响 folded demand，却会使恢复电压错误。

\subsection{恢复顺序与复合}

若执行顺序为 contraction $\to$ series $\to$ pendant $\to$ Kron，理论恢复顺序必须反向：Kron、
pendant、series、contraction。当前库没有统一 tape，也没有 dependency ordering；records 保持 action
执行顺序，而 series 多节点恢复不显式逆序。现有 plan 避免相邻 chain 同批消去，降低依赖，但调用方
自行构造/多轮降阶时必须逐阶段逆序保存和恢复。

\subsection{没有支路潮流恢复 API}

头注释称模块恢复 eliminated node voltages and branch flows，但公共函数只恢复电压。Series record
保存原 branch IDs 和等值阻抗，可供调用方自行算电流；收缩内部边流和 Kron 内部边流没有公共结果
结构。上层若需逐原始支路归因，必须保留原网络并单独复算，不能从 FullNetworkVoltages 推断已完成
潮流恢复证书。
