# market 模块技术手册

本目录是 `src/market/` 的唯一模块文档目录。

[智能仿真标签与价格代理](intelligent_simulation.md)：离线完整周Oracle、LMP分位数/尖峰标签、两轮独立周验证与模型产物；IEEE118合成压力试验保留分组基线负结果，尚未准入边界优化。

本地与在线帮助使用同一份`docs/` Markdown，在线“帮助”可搜索“跨日继承”“SOC”或
“性能”。[跨日状态契约](southern_execution_contract.md)明确机组连续
开停机时间、储能能量、水位和下泄历史取前一天SCED第96点末态；每日SOC终值仍按申报
生效。用户操作见[周月教程](../../guides/market_simulation_workflow.zh.md)。
可下载的[PDF主手册](market_manual.pdf)及其`chapters/southern_execution.tex`已同步
跨日状态公式、矩阵复用、定价一致性与本次性能验收；PDF共62页，在线/本地校验记录
见[开发状态](../../overview/development_status.md)。

[市场求解性能](performance.md)：IEEE118 水量、储能与机组组合的消融计时，
零成本开停机/储能小时方向投影、同日恢复实验有界并行及完整周任务的浏览器计时。
装配路径支持 `assembly_mode=cached|reference|verify`：默认复用符合条件的阶段存储/稀疏
结构，全部数值重新计算；verify 与原有序 map/Triplet 路径逐元素核对。模式不改变数学
formulation。另有严格准入的同一次出清SCED解/下界复用，需精确模型比较与原残差核验；
结构变化自动重建，缓存并发与容量边界见性能手册。
新增同日SCED到LMP有序行列选择复用，定价费用/冻结边界按原式计算；不满足准入走原装配，
verify独立核对矩阵和全部索引。原矩阵、水量/SOC七日承接、完整对偶与首次/重复五次
浏览器验收及分解填充诊断统一记录在[性能手册](performance.md)。大型跨运行缓存仍未启用。
运行模拟新增异常触发原因分析、历史日手动补算和恢复定价范围；默认供需归因仅运行
SCUC/SCED，主结果仍定价。Gurobi 内部 wall 拆分环境/导入/优化/提取，未测阶段为 null。
定价按版本固定算法：百万列Gurobi为8线程障碍法，其余为单线程对偶单纯形，均独立复算
全部行对偶；精确一致及最优性/残差检查通过才
输出有效价格。失败价格为空且不可结算，复算耗时单列，后端版本适用边界见执行契约。

2000节点优化使用原LP独立下界和整数可行性核验，维持请求的MIP gap；候选储能和
负荷轨迹不是与旧gap内解相同的承诺。默认水电版完整单日已由188 s无解改善到
同协议旧版最大61.29/61.41 s；SCED→LMP复用后首次/重复各五次最大58.52/58.57 s，
十次均低于一分钟，非任意模型的硬截止保证。74测试/29807断言、原矩阵及20份完整
输出对照、七日小模型承接、3247054行跨进程对偶核验通过；限于本机Gurobi/合成诊断边界，
最新8107入口和完整证据见性能记录。

用户入口：[电力市场分步操作教程](../../guides/market_simulation_workflow.zh.md)。
GUI现分南方规则与通用AC/DC两套导航，默认进入南方“运行模拟”；故障/来水试验仅在“对比试验”，
南方边界编辑及单日出清仅在“边界与单日出清”。顶部“分步教程 / 操作手册”和本页帮助随时可用。
各页面的Canvas来源独立，窄屏优先操作区，拓扑可展开。统一持久任务、跨市场自动衔接仍未实现。

[模块系统设计与界面重组](system_design.md)：针对页面和流程混杂，定义七个工作区、
统一研究任务、报价/边界版本、日前/调频/实时流程、结果与Canvas联动、结算及验证分工。
包含当前源码映射、分期改造和验收矩阵；七工作区为目标设计，当前已先完成模型分组及页面职责隔离，统一任务接口尚未迁移。

[周尺度市场边界优化数学模型](../../theory/market_boundary_optimization_model.md)：定义外层边界优化、
场景递推、负荷损失/线路越限/新能源利用率/价格尖峰指标，以及代理模型与 Bayesian/CMA-ES 的验证契约。

[通用AC/DC混合市场引擎运行时契约](../../reference/market_simulation_runtime.md)：
`market_simulation.cpp` 的完整流水线为报价→SCUC（MILP）→固定组合多时段SCED/LMP（LP对偶）
→可选LODF N-1割迭代→非线性AC/DC基态/事故认证→能量/备用结算与make-whole uplift，
实时按双结算恒等式对偏差定价，重复博弈做同步局部最优响应。混合系统按
`ac-dc-linear-v1:dc-voltage+bidirectional-converters` 口径出清：DC电压线性化、VSC/DC-DC
双向常效率、两类DC储能跨期SOC；DC支路网损、VSC损耗与容量圆不进商业模型，
预防式N-1割仅覆盖AC支路，均写入结果的 model_scope/model_limitations。
external_grid 与 energy_router 无市场契约，显式退回 `unsupported_hybrid_market_assets`。
定价求解原生单纯形超过5000变量直达HiGHS并有失败回退；gap未证最优写警告。
测试基线 `hacdcpf_test_market_simulation` 22用例/845断言，另有独立oracle
`market_sced_cross_validation`；实时/博弈/混合出清的GUI回归见[开发状态](../../overview/development_status.md)。

[AEMO数据与可证伪验证](aemo_validation.md)：七日官方调度/报价，108项实验检查、
两机256组合穷举与三后端对照，周/实时/调频/现金独立复核及12项结果变异。
18项Python测试、既有Release的89例41310断言和四套GUI回归通过；四个AC场景仍失败，
能源UC后调频不足及25条FCAS字段差异单独保留，不宣称全功能获得AEMO实证认证。

[报价行为文献与实现审查](bidding_behavior_review.md)：区分成本加价、随机报价、局部最优响应、
购电需求与水电机会价值；当前合成报价未获得真实南方市场数据校准，不等于行为预测准确。

[实际报价对照实验](empirical_bidding_analysis.md)：AEMO七天实际申报、共同系数与逐机组基准，
27组本模块配对出清及独立oracle、9项Python测试；提供报价/价格曲线。
属于境外报价形状迁移实验，不是南方行为校准或原市场调度复现。

新增[南方实时市场](southern_real_time.md)：第3章实时边界、24×5分钟SCUC/SCED、
独立8×15分钟LMP和15分钟滚动承接；GUI“实时市场”提供预测递补、约束诊断、曲线与Canvas联动。
保留明确的执行解释及外部调频/价格修复限制。

新增[云南辅助服务规则与调频衔接](yunnan_ancillary_markets.md)：已下载云监能市场〔2025〕114号
正式调频/黑启动细则并提取数学关系；调频页面计算SCUC之后的小时AGC预安排，固定机组组合与一次调频，
在SCED中优化双向二次备用及水电允许区间，保留网络/水库约束。IEEE118两后端实解和图形交互通过。
已扩展日内固定日前状态、安全复核移出/补入/调增、独立储能/负荷AGC排他、计量计费、月分摊与更正历史。
黑启动仍仅规则提取；资质认定、动态安全、监管运营及实际支付未认证，证据及边界以契约为准。

新增[故障 / 来水对比试验](southern_execution_contract.md#faultinflow-study)：
IEEE118多资源案例可按日/周/月独立组合线路/机组停运、天然来水和报价倍数，
每天仍计算96+2点；独立“对比试验”页的五个分析环节共享场景、对照曲线、交流事后复核和条件性研究账本。
试验、预测和手工任务分开保存，曲线与Canvas互相定位，全设备运行计划可以继续查看。
18个日场景及七日联合故障状态/恢复重算已验证；交流安全仍失败，不具备正式结算资格。
新试验不替代通用市场的实时结算与博弈引擎。

新增内置“IEEE118 水火风光储市场”：原54台调整为36水电+18火电，新增风光各6台、
6储能与6可控负荷；12个三机共享水库组成4条三级梯级。全局案例与南方运行模拟均可
选择，旧IEEE118保留性能对照。已完成7天压力、28天滚动及2场景14天联合采样测试；
水量/SOC/负荷响应独立复核。交流安全未通过；通用结算不含梯级水量与AC储能优化，
完整覆盖矩阵见[Mixed IEEE118](southern_execution_contract.md#mixed-ieee118)，不能宣称全部物理/规则认证通过。
运行模拟新增图形化周计划：六类总览曲线、全机组开停机热力图及设备全周曲线；数值表默认折叠。
16种指标覆盖SCED功率基点、一次调频备用、规则上/下备用贡献、线路有功负载率、新能源消纳、
水位、储能和负荷响应；全设备分页/筛选/CSV及Canvas时段定位同步。
备用贡献不是逐机备用中标量，线路负载率不是交流MVA负载率；详见[周计划口径](southern_execution_contract.md#weekly-plan-results)。
新版运行入口为 `http://127.0.0.1:8095/xjtu/#market-operation`，已保留完整7天结果。
左侧Canvas采用ELK分层布线，默认显示两跳局部邻域（最多24节点），可切换80节点扩展邻域。
线路数值进入悬停/设备明细；节点数值可切换，平行支路独立布线。选中设备和切换时段保留视角，
支持主动重新居中；显示范围不会删减出清模型。布局及联动验证见[Canvas布局](southern_execution_contract.md#market-canvas-layout)。

Native根节点割策略提供默认/增强实验配置，单日、周月和预测场景同步传递。
增强调用已有割生成和筛选逻辑；结果显示真实割计数、搜索节点、LP次数及整数解状态。
请求更多cuts不保证实际加割或加速，超大根模型保护仍生效；实验依据、字段口径和
对照验证见执行契约“Native Root Cut Experiments”。
Native整数初解修复现复用已选HiGHS LP内核及剩余预算，并在达到请求GAP后结束
非必需根节点处理。IEEE118已获得可复核出清与价格，一周压力测试通过；此次修复
不删除市场约束、不改变96+2点。性能、sanitizer预算和2000节点未验证边界见
执行契约“Native Fixed-Integer Repair Debug”。

旧IEEE 118性能对照案例已接入算例选择和系统测试：118节点、186支路、60条机组记录、
2个共享/上下游水库、2储能及2可控负荷，市场报价与线路限额明确为合成边界。
已验证一周96+2逐日出清与压力边界；15/30/60分钟预测分辨率实验均保持15分钟计算，
不代表支持30/60分钟计算步长。结果、复现命令和限制见执行契约。

南方单日、周月滚动和预测场景可显式选择HiGHS或本地Gurobi；时限、gap、线程及
实际后端随结果返回。Gurobi复用相同98点模型，许可证不可用时不静默替换后端。

现支持等价紧凑建模：消去可恢复的启动分类/停机历史变量，并用状态转移凸包表达
启停事件。`execution.formulation=reference` 可复核原式；不适用分类消元的机组
保留原变量。运行模拟逐日显示规模、建模/求解/复核耗时和原约束恢复残差。
运行模拟采用四步流程：选择算例、设置市场边界、运行仿真、结果与原因。
细则条款、设备覆盖、PTDF和求解器选项在高级设置；新水电主导案例可指定
火电数量（默认120），共1320台机组（720水电），完整2000节点拓扑保留。
默认目标gap为0.01，提供HiGHS、Gurobi和Native B&C / HiGHS LP选择。
缩减案例非等价聚合；PTDF按各时段有效拓扑及孤岛查询，详见执行契约。
高级求解设置已修复异步加载导致预测页列表为空的问题，加载时禁用、完成后同步
两种模式并保留选择。失败详情区分限额无有效解、根松弛失败和已证不可行；
2000节点三后端诊断及尚未解决的迭代/时间预算问题见执行契约。
逐日结果新增SCUC变量/规则约束分类审计，基准程序可用末尾`inspect`参数仅建模。
120火电案例仍有257万变量；可通过边界执行设置`row_presolve=enabled`在SCUC/SCED
省略213331条边界可证明冗余的不等式，原约束保留复核、定价LP保留全部行。
默认`none`；实测效果及后续等价裁剪条件见执行契约，固定变量消元尚未实现。

新增 `run_southern_market_benchmark` 用于实际 2000 节点、1744 机组（720 水电）、
180 水库、80 储能、120 可控负荷、98 点基准。首轮同预算二进制变量减少82.1%，
峰值内存减少29.4%，但120秒优化预算仍无可行解。专用障碍法与水库数值尺度改进后，
600秒/阶段预算下三阶段完整出清耗时597秒、峰值16.6GiB，原残差均小于1.7e-7；
这是合成边界单日线性模型证据，非整周吞吐或交流安全认证。详细测量见执行契约。
百万变量以上的 Gurobi 紧凑式默认专用障碍法，可用 `gurobi_method` 显式改选。

日前规则模型以《南方区域电力市场现货电能量交易实施细则（2025 年 V1.0 版）》
第 2.6 节为基准。**规则模型与现有生产实现尚不完全一致**；手册先给规则模型，后给平台实现
及差异，不能将实现章节当成该细则的替代版本。

运行模拟已修正为逐日从下一日预测提取峰谷时序边界：周8日预测/7日出清，
月N+1日预测/N日出清；GUI可编辑末日预测并检查来源。求解质量区分最优容差与
限额可行，单值报价/参数及大规模求解边界见执行契约，不作完整规则等价承诺。

- [正式细则完整 PDF](references/southern_region_spot_energy_rules_2025_v1_0.pdf)
- [逐条比较、原文歧义及验证记录](southern_rules_comparison.md)
- [南方日前执行模型、边界 schema 与 GUI 契约](southern_execution_contract.md)
- [SCUC 逐条公式与 SCED/LMP 对照源文件](chapters/southern_day_ahead_rules.tex)
- 主手册附录直接载入第 2.6 节完整原页，保留公式、符号、说明及原始页码。

## 正式附件来源

发布单位为广州电力交易中心（通知说明由广州电力交易中心与南方总调修编），
发布时间 2025-06-24；下载日期 2026-09-05。

- [发布通知](http://www.gzpec.cn/law/jygz/202506/t20250624_34712.html)
- [附件 2 原始下载地址](http://www.gzpec.cn/law/jygz/202506/P020250624627775659586.pdf)
- 文件：171 页，2,107,536 字节，未加密，PDF 1.7。
- SHA-256：`dba60a0baaa3c296a3fd90047bfdb926fda1426893a397c7c4f69c6ea15b1b73`。
- 来源说明：通过官方发布页提供的 HTTP 地址下载；HTTPS 的证书主机名不匹配，未关闭证书校验。
  哈希用于锁定本地版本，不是发布机构提供的签名或真实性认证。

| 内容 | 正文印刷页码 | PDF 文件页序（从 1 开始） |
|---|---|---|
| 第 2.6 节完整范围 | 28–63 | 31–66 |
| 2.6.1–2.6.2 流程 | 28 | 31 |
| 2.6.3 SCUC | 28–42 | 31–45 |
| 2.6.4 SCED | 42–52 | 45–55 |
| 2.6.5 LMP 优化模型 | 52–62 | 55–65 |
| 2.6.6 节点电价乘子公式 | 62–63 | 65–66 |

首尾页与相邻条款共页：正文第 28 页顶部有 2.5 的末尾文字，第 63 页还开始 2.7。
不裁切原页，避免丢失公式和定义。该 PDF 是外部规范源附件，不是 LaTeX 构建产物；
`.gitignore` 只对这一文件作例外。

## 平台实现材料

### GUI 运行入口

在仓库根目录运行 `./build/macos-release/run_gui_server`，默认端口为 **8088**。
打开 `http://127.0.0.1:8088/xjtu/#southern-market`，或在“电力市场”页面进入
“南方市场 · 算例与边界”。更新可执行文件后需重启旧进程并刷新浏览器。

“市场算例”选择器提供：
- **南方多资源两节点演示**：风光水火储及可控负荷，用于报价/边界编辑、保存、出清与结果查看。
- **单节点解析验证**：100 MW 负荷的手算基准。
- **ACTIVSg2000 水电扩展研究边界**：2000 节点、1744 机组（720 水电）、180 水库、80 储能。
  已验证加载/校验/编辑，未验证完整大规模出清。市场边界独立于 Canvas 工程系统。

报价在“边界数据”中选择“机组运行 / 检修 / 申报”的 segments，或储能交易单元的
充放电报价；结果中选择出清阶段、线路/节点类别和时点。

“电力市场 → 运行模拟”（`/xjtu/#market-operation`）提供周/自然月逐日滚动界面。
“日前市场边界”按细则2.3–2.4列出15类边界的定义、条款、当前实体和覆盖限制。
选择字段“设置”，在每日底稿按稳定ID、时段设置实际值和调整依据，再“校验并预览”。
统调负荷与母线原始预测分别编辑，生效负荷按2.4.1.2比例校正；非市场计划、跨省保障
下限、检修、备用/安全、库水位/流量及水电日电量界均按目录接入已建模字段。
概率场景可采用此手工周底稿；报价单列为交易申报，倍数属于研究扰动。
尚未建模的水位库容曲线、振动区、完整D+1预测等明确列为缺口，不宣称完全规则等价。
主 Canvas 显示当前市场算例拓扑：直接选择场景、日期和时段，或播放时段；
“跟随计算”在每日出清返回后更新画面。点击节点/线路或结果表 ID，可查看
ΔP、ΔPᵢⱼ、价格、限额和条件恢复证据，并跳到所选设备的基准边界编辑器。
红色表示缺额/越限，青色表示富余，绿色表示有效解无异常，灰色表示结果不可用。
大算例按所选设备显示至多 80 节点邻域，设备菜单可定位全量稳定 ID。
市场 Canvas 使用独立市场身份；原工程拓扑保留，切出市场时恢复。
加载市场算例后，按日期及 15 分钟区间设置负荷、风光、来水、线路限额、停运设备，
以及全日报价倍数，点击“应用当日边界”，再开始仿真。曲线与表格显示节点缺额/富余、
数值残差和线路越限；选择结果日期/时段，可查看异常设备及单因素恢复重算的差值。
默认开启恢复重算；暂停在当日计算完成后生效，页面重载后可继续。
该入口是带罚变量的确定性研究诊断，不是全周/月联合最优或 AC 安全认证。
“运行模拟”默认进入“预测场景”：按七日预测中心和固定/均匀/三角/限幅正态分布，
或无概率的区间数生成一周边界；可设置因素相关矩阵及相邻日相关性。负荷、风光、
来水、发电/储能报价、可控负荷补偿、线路限额共同采样。生成后先检查七日边界表，
再逐日出清全部场景；统计表和曲线显示 ΔP、ΔPᵢⱼ 的异常比例、均值、分位数及
未知场景范围。选择场景/结果日期/时段可复核预测中心恢复后的差值。
概率估计仅针对所设置的概率模型；区间模式只报告采样统计。大规模周月和概率场景
出清性能尚未验证，真实预测/报价分布尚未拟合。

新增 `run_southern_day_ahead_market` 独立执行入口，以及 GUI 中的南方规则边界工作区。
其规则版本、A1–A7 执行解释、98 点输入、市场边界和三阶段出清结果均可追溯。
既有通用市场入口保持原契约。该研究执行模型已有解析/回归检查，但不把工程解释和
合成算例测试称为正式市场全模型等价认证，具体覆盖与限制见执行契约。

本目录对应源码 `src/market/`，说明范围为日前、实时、安全校核与结算。公共头文件通常位于
`include/hacdcpf/market/`；若头文件采用仓库的跨模块布局，准确位置以主手册“数据来源”节为准。

- 主文档：[market_manual.tex](market_manual.tex)
- 统一样式：`../../_manual_common/hysim_manual.sty`
- 工业评价基线：`../../_manual_common/industrial_evaluation.tex`
- 总导航：[模块手册索引](../README.md)

在本目录执行两遍 `xelatex market_manual.tex` 生成目录和交叉引用。公式、默认值、结果口径和限制必须随
公开头文件、实现与注册测试同步更新；PDF 与 LaTeX 辅助文件不作为规范源提交。
编译须使用完整参考 PDF；生成的手册 PDF 仍为构建产物。规则转写与原文存在歧义时，以原页
为引用依据，并保留校核注；不得自动将歧义修正成平台实现。
