# 南方实时电能量市场：规则与执行契约

规则源为[2025 V1.0正式原件](references/southern_region_spot_energy_rules_2025_v1_0.pdf)第3章，正文69–124页（PDF72–127页）。原件优先于本转写；通用`run_real_time_market`双结算模型不等于本规则。新入口使用独立实时边界与结果，不覆盖日前、辅助服务及周月结果。

## 理论与准入

RATIONALE：3.1、3.5.2–3.5.7明确15分钟滚动、2小时SCUC/SCED24×5min、LMP8×15min。共享稀疏建模器的时间维度由边界决定；日前仍98点。两阶段24点窗口分别形成0–2h执行前瞻与2–4h参考前瞻，第二窗口承接第一窗口末态；每次滚动只承接第3个5分钟点，不能把2小时末态当15分钟后的状态。输入72个5分钟点（6h），支持最多8次15分钟滚动。后续观测替换必须重新保存快照，不以过期预测冒充最新遥测。

目标（3.5.3/4）：`min Σ_t dt[Σ_g,m c_gm p_gmt + Σ_k fee_k f_kt + M1Σ_l,s(slack+ + slack-) + M2Σ_r deviation_rt + M3Σ_h spill_ht*3600/water_rate_h + M4Σ_k priority_slack_kt]`。原实时SCUC目标未写启动费/最小技术出力费，虽后文解释其符号，本执行不收取这两项；保留开停状态、最小开机义务（3.6.5）和爬坡；非空启停功率轨迹因缺少滚动初始阶段历史而拒绝。采用日前A1–A7增量报价/小时成本/SI水量解释并明确单位。

新增事故备用（3.5.3.17/3.5.4.14）：非固定及固定火电`r>=0,p+r<=u*pmax,r<=u*10*ramp_up`；水电`p+r<=available*pmax`，原式未乘开机状态，可包含备用水机容量。省内`Σr+Σr_pumped+slack>=requirement+reduction`。固定抽蓄净功率非负时备用为声明限开容量减出力，负时为净抽水功率取负。事故备用是独立事故产品，不自动与调频同时激活；实际预留上限可经边界扣减。SCUC目标未给负荷/事故松弛罚项、LMP目标有事故松弛而约束目录未列事故备用：必须显式选择有限罚值，承认执行解释；报告全部松弛，不能视作物理可行。

复杂度：主体/网络变量及主要约束O(T(G+L+R))；开停时窗最坏O(GT²)。24点单模型主体变量约为98点的24/98，2个窗口与8点LMP分别求解；不承诺固定速度比。手算100MW负荷、200元/MWh，2h能量200MWh、报价成本40000元、LMP200；爬坡1MW/min第一步增量不得超过5MW；只执行前三点累积25MWh。火电110MW上限、100MW出力、1MW/min爬坡，10分钟事故备用能力最多10MW；11MW需求严格不可行或惩罚短缺1MW。容差1e-6 MW/MWh/CNY；测试共享日前回归、独立公式、滚动承接、定价维度、拓扑停运、GUI及IEEE118。

## 边界组织

| 条款 | 实时输入与组织 | 程序口径 |
|---|---|---|
|3.2、3.3.1–7|并网/解列、出力限高限低、故障、调试、供热|稳定机组ID下状态/功率/物理参数及source；价格沿用封存边界，禁止重新报价。审批真实性外部确认|
|3.3.8–10、3.4.7–9|水电功率/电量、实测水位、来水、水库约束、弃水|水库SI水量平衡、共享水库/梯级、每5分钟功率界与窗口电量；窗口目标必须由日目标明确分解，禁止直接套日电量|
|3.3.11–13|新能源未来6h预测、历史文件补缺、调度预测、日前补足、β下限|72个5分钟点；原15分钟预测采用显式零阶保持，来源逐点记录。缺测按最新申报→前序完整文件→调度端→日前计划，禁止填0|
|3.4.1|统调及母线超短期负荷|独立保存，验证后按统调总量校正母线；自定义6h模板的第5h以后为研究前瞻，非宣称官方强制6h负荷预测|
|3.4.2|跨省优先/外来电、D-2保障、联络计划|D-2合约元数据保持，实时分时保障可调整；不将实时保障降低改写为合约降低|
|3.4.3|发输变检修及现场状态|逐5分钟available、线路拓扑与参数；实际网络方程重建，不能沿用故障前PTDF|
|3.4.4|正负备用、一次调频、事故备用|事故10min能力单独建模；事故后90min恢复是运行要求，非本静态排程已完成频率恢复|
|3.4.5|安全断面控制裕度|显式比例扣减正向/反向能力，不能默认为0或忽略输入|
|3.4.6|非市场机组、抽蓄计划|净注入计划保留；抽蓄与独立电池分别建模，抽蓄真实日用水一致性需外部计划|
|3.5.2.2–3|中东部调频、深调峰、云南调频|消费具名外部已出清逐机组上/下预留和限值；非零奖额必须有出处，SCUC后应用。此入口不宣称已重跑两套辅助市场|

模板中的0事故备用和0断面裕度是明确的合成声明，不是官方默认值；储能终值复制日前值时逐设备写入合成两小时目标来源。改变起始时刻不自动取得新预测，必须更新6h预测快照和实测初态。全部机组增量报价、储能价格、负荷补偿报价及D-2合约元数据封存；设备成员、所属节点、省区、交易关口也不得由实时快照改变。负荷补偿曲线按起始时刻映射封存的日前15分钟报价。小时模式为已执行历史，不能与承接状态矛盾。

## 约束与定价

3.5.3共有20组约束：平衡、正备用、负备用、一次调频、特殊状态、分段出力、分段费用、功率上下限、机组群功率、机组群电量、水电全厂功率/电量、爬坡、线路、断面、储能、HVDC、事故备用、水位、新能源、跨省优先。3.5.4对应19组；3.5.6对应16组，固定离散状态并采用SCED邻域及非定价资源固定出力。

### 可核验公式映射

以下为执行形式；`dt=1/12 h`用于SCUC/SCED，定价为`1/4 h`，功率MW、能量MWh、价格元/MWh。`u`为开机状态，`a`为可用状态，`epsilon`为显式松弛；`s+、s-`为启停事件。代码行族前缀`2.6.*`表示共享日前建模器的实现身份，不能当作实时条款编号。

| 实时SCUC条款 | 执行式与源码约束族 |
|---|---|
|3.5.3.1|逐节点净发电+固定注入+储能−负荷+削减+deficit−surplus=网络净送出。`balance`行及`diagnostic_imbalance`；默认严格平衡，诊断松弛需显式罚价|
|3.5.3.2|`Σ(alpha_up Pmax − P) >= R_up + R_network`，保留储能及负荷削减对区域平衡的影响。水电alpha为`available*reserve_up_eligible`，火电为`u*reserve_up_eligible`；`2.6.3.2`|
|3.5.3.3|`Σ(P − alpha_down Pmin) >= R_down − R_load`，水电/VPP资格与开机状态分别处理；`2.6.3.3`|
|3.5.3.4|`0<=r_primary<=u Pmax−P`及`r_primary<=u Pmax fraction`，省内/直调组总量≥需求。原式min转换为上界可分配容量；固定抽蓄计划若需一次调频应通过显式资源/组边界表达，不从净抽水功率推断；`2.6.3.4`|
|3.5.3.5|`must_on<=u<=available*(1−must_off)`；另保留`u_t−u_prev=s+−s-`、互斥、声明最小开停持续义务；`2.6.3.12/13`|
|3.5.3.6–7|`P=u Ptechnical + Σp_m`，`0<=p_m<=u q_m`，`C=Σc_m p_m`。报价段为增量段，非绝对出力重复计费；`2.6.3.6`及目标energy|
|3.5.3.8|`u Pmin<=P<=u Pmax`，SCUC后加入外部AGC上下预留；`2.6.3.8`|
|3.5.3.9–10|`group_min_t<=ΣP<=group_max_t`、`Emin<=Σ_t dt ΣP<=Emax`，声明组开机台数同时生效；`2.6.3.9/10`|
|3.5.3.11|水电厂每点`max(Pmin,Emin/dt)<=ΣP<=min(Pmax,Emax/dt)`；`3.5.3.11/plant`|
|3.5.3.12|稳定时段`−RD*5<=P_t−P_prev<=RU*5`，启停事件按声明能力放宽，首点也为5分钟；`2.6.3.11`|
|3.5.3.13–14|`Fmin−epsilon-<=F<=Fmax+epsilon+`；断面为具名线路的有向加权和，逐时可用性和断面裕度生效；网络flow与`2.6.3.14/15`|
|3.5.3.15|储能功率、方向互斥、小时方向、SOC、窗口终值及吞吐循环上限；`2.6.3.16`，详见下式|
|3.5.3.16|HVDC送端非负功率、固定损耗、两端及多端中枢平衡、逐5分钟增减限值与相邻调节方向；`2.6.3.17`|
|3.5.3.17|火/水/固定抽蓄事故备用见上文；`3.5.3.17/*`，缺额严格或惩罚策略|
|3.5.3.18|实测水位递推、区间来水、梯级滞后下泄、生态与防洪界、下泄变幅、窗口电量；`2.6.3.18/19`及`2.4.8`|
|3.5.3.19|新能源`P<=forecast`、`P+deviation>=beta*forecast`，资格与偏差上限明确；`2.6.3.20`|
|3.5.3.20|逐时交易`T+epsilon>=Tmin`，受物理关口和最大传输界限制，D-2元数据不改写；`rt_priority_slack`|

SCED固定SCUC离散状态，应用外部调频预留并重新优化连续出力。定价固定前序SCED离散选择和非定价出力；定价资源`(1−delta)P_sced<=P_lmp<=(1+delta)P_sced`与物理上下界取交集。储能定价是否保留能量约束、新能源/优先计划是否保留，由`execution.lmp_storage_policy/lmp_renewable_priority`明确选择；不得把一种解释写成官方勘误。定价程序可能因15分钟状态投影失败，返回`prices_valid=false`与`pricing_error`，仍保留有效5分钟排程。

网络`A f = injections`、`f=diag(baseMVA/x) A^T theta + phase_shift`，与每时刻拓扑对应的PTDF等价，逐岛参考角；保留线路/断面双向松弛。`DeltaP=deficit-surplus`，同时报告总松弛`deficit+surplus`；`DeltaPij`为线路正/反越限松弛，并独立重算物理越限。角度模型避免显式稠密PTDF矩阵。

水位`z_t=z_(t-1)+300/A*(inflow+upstream_delayed_release-release)`；`release=spill+Σp*water_m3_mwh/3600`。储能`E_t=E_(t-1)-dt*(pdis/eta+pch*eta)`且pch≤0；小时内互斥按真实小时分组（5分钟12点、15分钟4点），跨滚动保留已执行小时模式。窗口末SOC显式声明，不能每2h无说明地套日末目标。机组群/水库窗口MWh、负荷最大削减MWh及储能剩余循环容量必须标注时域。

实时LMP另建8×15min模型。执行解释：采用每组3个5分钟点的末点状态/功率/网络作为15分钟代表，独立LP取对偶除以0.25h；原规则没有明确5分钟到15分钟状态转换细节，输出必须披露该采样解释。跨3点的拓扑/开机变化不表示15分钟全过程均满足该LP。发电小时价为4个已实际滚动得到的15分钟价算术均值，缺点为null，不把未执行的预测点用于历史小时结算；实际发用电量、正式价格核验及省级用户侧政策不在本模拟中虚构。

3.7.7区分边界未准备、程序故障、错误边界等核验机制；真实历史缺价不得自动用零或未来价补齐。3.6供热转换、调用测试、应急增开/停、非市场新能源公平序位及3.8信息发布需要具名外部边界/事件，不宣称软件自行完成法定运营。

## API、GUI与索引

公共入口在`include/hacdcpf/market/southern_market.hpp`：`southern_realtime_defaults/catalog`、`make_southern_realtime`、`step_southern_realtime`。边界校验、采样和承接在`src/market/southern_real_time.hpp`；SCUC/SCED/LMP构建与运行在`src/market/southern_market.cpp`。HTTP为`tests/run_gui_server.cpp`的`GET/POST /api/session/southern_realtime`。

| 请求/结果 | 含义及GUI |
|---|---|
|GET `revision,run_id,config,catalog,solver_capabilities,job`|当前封存版本、后端实际求解器能力，`#market-realtime`进入载入|
|POST `{action:"save",revision,config}`|完整校验后建立新任务并递增版本/任务ID；`rtSave`；旧结果失效|
|POST `{action:"step",revision,run_id}`|一轮0–2h、独立LMP、2–4h参考优化；`rtStep/rtRun`；忙或过期409、非法输入400|
|`job.runs[k].dispatch/outlook`|`boundary_snapshot`含各自24个5分钟点，`scuc/sced/lmp`含状态、残差、模型规模及求解时间；参考窗口无价格|
|`job.forecast_resolution`|逐新能源稳定ID/0-based点索引、来源、MW、申报考核资格；GUI显示递补记录|
|`sced.generators/storage/reservoirs/buses/branches`|稳定组件ID，功率/备用/能量/水位/松弛；`rtPowerChart/rtWaterChart/rtSlackChart`及Canvas；时点0..23|
|`lmp.buses[].lmp_per_mwh`|独立8点元/MWh；`rtPriceChart`及Canvas每组三个5分钟点显示所属15分钟价，非逐5分钟定价|
|`events`|非零节点/线路/断面/事故备用/优先计划松弛及触发约束证据；只能作直接约束解释，不冒充唯一因果归因|
|`hourly_prices`|稳定AC母线ID、小时、已执行季度价数量；不足4点则null；不是正式发电/用户结算|

小时模式、机组历史、SOC、下泄历史/DC方向仅承接实际前三点；执行轨迹是仿真状态而非外部实测。诊断排程可继续以模拟轨迹滚动，但`physical_schedule_feasible=false`。失败窗口不推进执行步数；2–4h参考失败不删除0–2h有效结果。暂停在本轮完成后生效。每轮同时求两次SCUC/SCED及一次LMP，`time_limit_sec`为每次求解的策略，并非整个HTTP请求的硬截止。

## 验证与限制

Release手算覆盖双时间网格、小时缺价、首点爬坡、事故备用严格/惩罚、固定抽蓄、逐点水电电量、停机水电备用资格、拓扑断开、线路越限、预测四级递补、封存报价拒绝、共享水库状态与小时储能历史。IEEE118端到端脚本`tests/e2e/southern_realtime_e2e.mjs`独立重算梯级水量、储能能量及前三点承接，含线路停运、Canvas/曲线联动、移动端、版本冲突及非法报价。

验证命令：Release `build/macos-release/tests/test_southern_market`；Sanitizer `ASAN_OPTIONS=detect_leaks=0 build/macos-asan-ubsan/tests/test_southern_market '[realtime]'`；浏览器 `node tests/e2e/southern_realtime_e2e.mjs`。最终Release59测试/27962断言、实时ASan/UBSan6测试/81断言通过；日前及辅助页面E2E回归通过。构建为macOS arm64 Release O3/C++20。Release与Sanitizer报告是HEAD `8b93145`当时工作树（含未提交修改）的记录；E2E摘要已在HEAD `5041bcdb`重跑更新。当时正常CMake重配受原依赖锁定差异阻止，使用已配置构建目标，未改依赖锁。

| 事前预测 | 实测 |
|---|---|
|100 MW ×2h=200 MWh，200元/MWh得到40000元|手算断言通过，独立8点LMP均为200元/MWh|
|1MW/min首5分钟只增5MW|90MW初值到95MW，100MW负荷首点缺额5MW|
|事故备用可用余量10MW，需求11MW|严格失败，惩罚模型短缺1MW|
|100MW水电、90000m²库面、3600m³/MWh|执行15分钟水位100→99m；两小时末92m；下一轮从99m承接|
|IEEE118应满足逐库水量/储能能量/实际三点承接守恒|最大水位残差6.74e-15m，储能MWh及承接残差0；两轮Gurobi0–2h加定价0.847/0.895s|

数值证据：`output/market-realtime/{release-tests.txt,sanitizer-tests.txt,e2e-summary.json,ieee118-result.json}`及桌面/移动端截图。实时GUI非法申报曾返回500，现显式捕获`invalid_argument`/JSON异常，E2E验证400且版本不变。水库图按单库选择、价格轴限制小数位，避免图例和近常数价格刻度遮挡。8101服务曾预置四轮IEEE118混合案例，`live-result.json`记录0–2h出清加定价每轮0.805–0.842s，另有2–4h参考求解；该服务进程已退出，不将该时间当作2000节点性能证据。主模型审计容差1e-6；独立报价成本和浏览器累计浮点守恒检查放宽至1e-5。

价格曲线极差小于0.01元/MWh时，纵轴采用中心±0.5元/MWh，防止放大浮点噪声；原始结果不取整。缺额/越限曲线纵轴从0起。

严格边界：没有将日目标自动分解为真实调度许可；当前固定6小时快照最多8轮，不跨日自动取遥测。水传播时滞最多96个5分钟点；定价只接受可被3整除的滞后，拒绝向15分钟取整。价格模型不复制5分钟AC灵敏度割，交流安全结论只针对出清轨迹；并非完整N−1安全证明。一次调频是静态容量可行性，不是动态频率仿真；AGC/深调峰、应急调度、价格核验修复、公平限电和信息披露为外部流程。保留的共享日前约束、报价段解释及15分钟末点投影均是显式研究执行口径，不能声称已经完整复现规则所有监管运营行为。
