# 云南辅助服务市场：规则提取与调频衔接契约

## 来源与版本

正式发布通知：[云监能市场〔2025〕114号](https://ynb.nea.gov.cn/dtyw/zcgz/202512/t20251217_292507.html)。
三部门2025年12月16日印发、12月17日发布，两个细则自印发之日起执行，有效期五年。
已同时检索2025年11月7日征求意见公告、12月咨询结果及2022年黑启动试行规则；实现依据为正式附件，非征求意见稿。

| 文件 | 本地原件 | 原始下载地址 | SHA256 |
| --- | --- | --- | --- |
| 云南调频辅助服务市场实施细则，32页 | [PDF](references/yunnan_frequency_regulation_rules_2025.pdf) | https://ynb.nea.gov.cn/dtyw/zcgz/202512/P020251217619069898751.pdf | b15dc71745532c11ad4921eadaa1b20d13f837f025a5fd79c566c7982f9a3f38 |
| 云南黑启动辅助服务市场实施细则，17页 | [PDF](references/yunnan_black_start_rules_2025.pdf) | https://ynb.nea.gov.cn/dtyw/zcgz/202512/P020251217619070202504.pdf | 079c80d96cd7acda83e78cac222c5852ed9ba74a311e265444189992ab920d06 |

两个市场不能混同：黑启动采购月度恢复能力；调频采购AGC里程。黑启动第19条低频振荡校核不是水电机组振动区数学模型。
以下公式分为原文明示公式、文字规则的代数转写、实现采用的工程解释。外部技术规范未给出的数值不得填成官方参数。

## 调频规则数学关系

索引：AGC单元 a、单元内机组 g、交易小时 h=0..23、能量时点 t=0..97；前96点每15分钟，末2点为次日代表点，不能当作第25小时的完整调频交易。

1. 第11、18条：厂级AGC整体报价，现阶段只有火电允许单机AGC。资格、注册、AGC控制关系需外部确认；水库归属不等于AGC归属。综合排序指标使用竞价日零点之前最近 Ts=8 个中标时段的算术均值，必须大于0；新进入/超过6个月未中标须测试，测试时段不补偿。
2. 第12条、附录1：`k=Σλ_j k_j`；`k1=v_meas/Σ_f(w_f v_std,f)`，`k2=1-delay/delay_std`，`k3=1-error/error_allowed`。煤电、循环流化床、水电标准速率分别为额定容量的1.5%、1%、20%每分钟；其它类型按协议。速率须统一百分率或额定容量归一化口径，不能混用不同机组MW/min。具体统计规范另行明确。
3. 第13条、附录2：`m=min(2,Σμ_j m_j)`；`m1=min(4,v_meas/v_best_coal)`，`m2=1-delay/60s`，`m3=1-error/1%`，最佳煤电速率参考1.5%额定容量/min。λ、μ均为1/3。原文没有给出各因子下截断为0的公式，不擅自添加。
4. 第14条：`D_ah=Σ_commands |P_response_end-P_command_start|`，单位MW。不能使用容量×小时或15分钟计划差分充当AGC里程。
5. 第15条：二次调频容量是5分钟内AGC可调出的旋转备用，分上、下方向；扣除运行受限、稳燃、振动区；火电考虑标准速率，负荷考虑速率和最大能力。
6. 第16条、附录3：`C_h=Cmin+R1*max_{t in h} L_t+R2*max_{t in h} D_t`。先按时点汇总控制区预测，再取小时最大值，不能把各资源各自的最大值相加。Cmin=450 MW；R1、R2动态调整，典型范围均0.2%–1%，没有唯一官方默认值。
7. 第30–34条：报价3..8 CNY/MW，步长0.1；容量步长1 MW，申报上限0.5C_h；报价越界使用有效缺省报价，无缺省用下限。`P_a=k_a/kmax`，`q_rank=bid/P_a`。按排序价升序，相同价按k降序；相同k的最后稳定ID排序是本实现的可复现性约定。
8. 第35–37条：依次中标直到容量总和满足需求；每个小时所有能量时点均需满足双向容量。正式边际价`Q_h=min(15,q_rank,last)`。日前结果只称参考价，不能称正式结算价。原文未明示边际机组按比例截断，本实现按整块接纳，安全降额单独披露。
9. 第22–29、33条：日前申报/预安排、日内统一正式出清；D−1 09:00前发布，09:00–12:00申报，13:00起预安排；正式出清距运行小时至少30分钟。与南方电能量市场衔接从其规定；预安排也是跨省备用市场边界。
10. 第27–28、38–39条：独立储能/直控负荷同小时中标后退出对应电能量与跨省备用出清；储能调频基点0，有日前充放电计划的小时不能日内中标。持续响应准入Lss=Lsv=1小时。SOC和负荷可调空间不足须申请调减（43–44条）。
11. 第40–42条：安全校核包含容量、AGC状态、网络安全稳定、水库调度/振动区/上下游流量、清洁能源政策。不安全单元注明原因移出；同原因按价降序/k升序移出，按价升序/k降序补充，仍不足可安全调增申报值。事故紧急状态安全优先并记录干预。
12. 第45–46、52条：只补偿AUTOR，测试不补偿；自身原因退出/无法服务累计超过5分钟扣除该小时补偿。`R_a,month=Σ_h D_ah Q_h m_ah`，其中m为交易周期算术均值。实际调用但未中标的安全调用单元也按调用时段价格计费。计量数据来源为调度指令、OCS等实时系统及电量系统（51条）。
13. 第47条非连续现货：`J_g=R*E_g/ΣE`。第48条连续现货：`J_g=R*F*C_g/ΣC`，`Y_u=R*(1-F)*U_u/ΣU`，F=0.5，C为未参加电能量市场的上网电量。点对网跨省主体的适用分摊电量及其补偿按50%计。分母为0须待外部处置，不能自动转嫁。
14. 第49–50条：AGC考核费用独立平衡，按上网电量返还；点对网考核电量及返还权重50%；发用一体资源分别按上网、下网电量参与发电侧、用户侧。考核标准来自“两个细则”，本文件不提供完整考核函数。
15. 第53条差错退补：月结前并入当月，月结后最近一次结算退补；1个月内完成，追溯原则上不超过6个月。54–66条规定披露、监测、市场力、干预和争议管理；须保留主体、报价/调整、测量及结算来源，不能用优化结果替代法定运营程序。67–70条修订、与两个细则衔接、参数审批和生效；2023调频规则同步废止。
16. 第62条暂停市场交易时，对应时段的补偿结算价取最近一个交易日相同时段出清价：`Q_suspended,h=Q_previous_trading_day,h`，不是对全部时段求均价。前一交易日有效价格缺失不能用0替代。第57条出清信息下一个工作日12:00前发布、实时调整5个工作日内发布；日/月信息异议5个工作日内提出。

## 衔接的工程模型与预先验证标准

能量SCUC先给出 `u_gt`、稳定状态 `s_gt`、一次调频 `f_gt`。随后将这三者固定。
南方2025 V1.0第2.6.2.1–2.6.2.4（原件第28页）明确“SCUC → 调频预出清并修改上下限 → SCED → AC安全反馈重算”；固定一次调频是本次研究衔接要求，不声称该段文字单独规定了冻结所有一次调频分配。
能量基点 `p_gt` 可在原SCED内重优化；保留全部原有能量平衡、线路、爬坡、水量和上下游约束。
每台机组新增上下二次备用 `r+_gt,r-_gt>=0`：

```
r+ <= 5 min * min(authored upward ramp, declared AGC standard ramp) * s
r- <= 5 min * min(authored downward ramp, declared AGC standard ramp) * s
p + f + r+ <= effective upper output
p - r- >= effective lower output
sum(g in AGC a) r+_gt = award_ah
sum(g in AGC a) r-_gt = award_ah, t in hour h
```

一次调频沿用原能量模型的上调容量定义；本衔接不擅自改成双向一次调频模型。与已有外部二次预安排同时输入会被拒绝，防止重复扣减。
水电提供连续允许区间`[l_gk,h_gk]`；区间外为禁止持续运行区。使用变量`z_gtk in {0,1}`、`Σz=s`，稳定时约束：

```
p + f + r+ <= sum_k h_gk z_gtk + startup/shutdown trajectory
p - r- >= sum_k l_gk z_gtk + startup/shutdown trajectory
```

这保证基点到调频端点落在同一个连通允许区间；不表示真实振动幅值、过区时间、水头依赖区间或秒级AGC水力响应。LMP固定SCED区间选择以及二次备用分配。跨时点允许换区，不对区间转换轨迹作动态安全认证。

排序候选容量是各小时四个点的设备能力上界的最小值：每台机组在可用区间内最大对称备用为`min(5r_up,5r_down,max_k(h-l-f)/2)`。这只是供排序筛选的必要容量界，水量/网络/时序耦合可使其不可行，最终以SCED残差审计为准。第41条具名安全复核可触发按序移出、补入、调增，随后实际SCED校核。若SCED仍失败，保留失败供下一轮复核，不从MILP不可行状态虚构唯一责任机组。

独立资源来自`independent_units`，`mode=storage|load`，`resource_id`为对应设备表的稳定ID；与发电AGC共用ID空间。标准速率、持续响应小时、每小时负荷削减基点和已中标跨省备用均为具名声明；默认未取得资质、持续能力0、容量0。任何一刻不可用、持续能力不足1小时或同小时跨省备用非零，不参与调频中标及调增。
储能在中标小时强制`dis=ch=dis_on=ch_on=0`；令`eta=sqrt(roundtrip_efficiency)`、`r`为小时调频容量，小时内各点及起点满足`Emin+r/eta <= E <= Emax-r*eta`，保证至少1小时双向能量余量。日内另要求实际日前SCED该小时全部充放电计划为0。LMP继续保留储能能量约束。负荷以声明削减基点`b`固定运行，要求`r<=b`、`b+r<=available*max_reduction`、`r<=5*ramp`，日削减上限扣除各时点上调预留能量。这是全日同时激活上界的保守约束；不模拟负荷反弹或储能真实AGC能量轨迹。
独立资源输出98点`agc_reserved_mw`与`energy_market_eligible`；中标时段不得获得能量补偿，包括通用`analyze_southern_market_result`账本，防止只在优化目标中去掉费用而在结果账本重复支付。

RATIONALE:
- Model: 2025正式调频第15、31、34–41条；上述允许区间析取是工程代数化。
- Claim: 成功的线性排程保留SCUC的u/s/f，小时双向预留不低于奖额，稳定水电的基点及调频端点不落入声明振动区。
- Cost: 排序O(24A log A)；新增O(98G)连续变量、最多98ΣK个区间二进制，现有稀疏MILP求解器承担耦合成本。
- Prediction: 两台热机手算例、每小时需求20MW/每主体上限10MW，均中标10MW；k为2/1、报价4/3时排序价4/6，参考价6。新增备用变量392个；无水电时无新增整数变量。无速度提升承诺。
- Assumptions: 研究数据、小时AGC合同、确定性98点能量预测、常数水耗、外部资格与性能指标；独立资源按上述保守持续能力及能量排他模型，不能替代设备实测。
- Validation: Release `test_southern_market '[ancillary]'`；手算价格误差1e-9、容量/固定状态/允许区间残差1e-6；IEEE118混合实际出清及浏览器曲线/编辑/失效检查；ASan/UBSan聚焦用例。未执行项不得标已通过。

## 黑启动完整规则模型提取（本轮不执行交易）

1. 第7、9条准入：云南调管/两个细则覆盖的发电与独立储能，注册及资质完备；近两年黑启动试验确认能力。第27条服务时试验报告有效期一年，与入口近两年要求分开处理；超期即视为无能力。每半年自检、每年第三方试验、大修后试验（28条）。
2. 第10–14条产品是月度黑启动能力，挂牌一般按年，特殊可月度及以上；按分区z公开电厂数、机组数需求，公示不少于3个工作日。令x_i为中标标志，则`Σ_{i in z} x_i>=N_unit,z`，电厂计数需单独以`y_plant=max(x_i in plant)`满足`Σy>=N_plant,z`。这是需求的代数转写，细则未提供最小费用MILP。
3. 第15–17条每主体原则上报一台，报价q单位万元/台（按月能力品种结算），小数两位，1.5≤q≤4.5。获得容量电费且合格的主体应报价；未报价用缺省，未设缺省用上限。越界报价无效，使用截止前最后有效申报；不得把无效报价直接截断至限价。顺序键`(q ascending, installed MW descending, submission time ascending)`，分区按电厂/台数需求选取。
4. 第18–19条5个工作日内安全校核，不通过重新出清直至通过。自励磁、进相/低励限制、变压器合闸冲击、孤网稳定、频率/低频振荡/特殊稳定均为外部电磁/机电动态判定谓词`S(x,network)=true`。本规则没有提供对应微分方程和数值阈值，不能用DC潮流或机组MW余量代替。
5. 第20–21条按申报价结算`G_i=q_i`；分区无人申报，指定具备能力的后备电源`G_i=D1*q_min,cleared`，D1=0.8；全网均无人申报`G_i=D2*q_lower`，D2=0.6，即0.9万元/台；全煤电且均无黑启动能力分区不指定。安全关键路径征用且未报价用D1倍最低成交价。没有有效最低成交价时不得构造该值，应按适用特殊条款或人工处理。
6. 第29–32条：某分区无约束中标主体全部同业主且参考价可计算，触发市场力检查。`q_ref=K1*mean(q_all_province)`，K1=1.3；q_i≤q_ref通过，否则替换为q_ref重新出清，并按参考价结算。原文未细化平均价样本的无效/缺省处理，数据集和解释需另行记录。
7. 第33–34条月结收支平衡，原文明示`R_month_capacity=Σ_{i=1}^n G_annual_awarded_i`，没有除以12。不得因交易按年组织就把月度能力费再除12。
8. 第35、37条：大面积停电、无外部电源、成功提供并恢复供电，`R_use=300万元*count(eligible unit,event)`；同一事件多次成功仅一次使用费。
9. 第36条无能力当月停付能力费，恢复条件具备后的次月恢复。令`qbar=mean(全省所有中标机组价格)`，考核按以下事件函数：报告超期每月`1*qbar`；自因无能力/试验不合格且报告每月`2*qbar`；未报告被发现当月`5*qbar`、次月起每月`2*qbar`；设备维护/预案/演习缺失每次`0.5*qbar`；培训/记录缺失每次`0.25*qbar`；自检/合格机构试验/相关检修后试验缺失每次`2*qbar`；自因延误恢复每次`5*qbar`。批准检修/计划停运、报告超期与自因事件的排除条件按各子款分别判断。
10. 第37条同一事件多项适用取最大不累加：`penalty_event=max(applicable penalties)`。原文写“考核电量”，上下文为费用，保留原文歧义，不自行添加电量换算。
11. 第38条原文明示分摊`J_h=R_month_capacity*E_h/ΣE`，含应分摊调试电量，主体/比例按两个细则。原公式只含能力费，未在公式内写使用费，不能未经依据将300万元使用费并入该公式。第39条考核返还主体/比例同样外引两个细则。第40条独立储能按结算时段上网电量分摊/分享。
12. 第22–26条结果异议5个工作日内提出/答复；按系统实际调用，可指定/调用其它机组等干预，5个工作日内书面报告并保留数据。第41条差错1个月内退补、原则追溯6个月。
13. 第42–50条信息披露分类、运行监测/预警、争议/应急；每年3月1日前报上一年市场情况和当年黑启动方案，中标主体3月31日前备案预案。第51–54条修订、暂停两个细则对应能力补偿/考核、参数审批、生效及废止2022试行规则。

黑启动数据契约应包括稳定主体/机组/电厂/业主/分区ID、报价历史/时间戳、资格及试验到期、需求双计数、安全校核证据、指定/市场力替换依据、事件ID、上网电量和月度台账。本轮仅提取；不在GUI提供会伪装成可执行的黑启动出清按钮。

## API、GUI与实现覆盖

### 本轮扩展的预先验证门槛

Model/algorithm：正式调频第18、27–43、45–53、62条的事件处理、按小时性能排序、安全移出/补入/调增、AGC计量与月度费用分摊；原SCED负责能量/水库/网络耦合。
Claim：结算只使用有来源的AGC指令响应记录和对应有效小时奖额；同小时独立资源不重复接受能量/备用市场奖额；调整保留原因、原/后奖额及价格依据。缺证据、容量不足和物理不可行不产生有效结算凭证。
Cost model：每小时排序O(A log A)，安全事件排序O(S log S)，计量事件去重/区间并集O(E log E)，账本O(P+E)；额外储能/负荷约束O(98R)，稀疏SCED/MILP求解耗时单列，不承诺固定加速。
Prediction：需求20MW，初始A/B各10MW；A因安全移出，C从序列外补入10MW；B/C报价排序5/6，则正式价6。两主体有效里程10/20MW、m=1时总补偿180元；发电/用户各分摊90元，分摊总额与补偿差<1e-6元；自身不可用300秒不扣除、301秒扣除；同一事件重复提交必须拒绝。
Assumptions：现场试验/控制资质与安全报告为具名外部输入，统计规范另行明确的细节不推测；不以仿真轨迹冒充实测；冻结UC/一次调频的能量模型仍为线性研究执行解释。
Validation：`test_southern_market '[ancillary]'`手算与失败注入、严格1e-6 MW/CNY门槛；输入排列不变性/报价单调性/现金平衡/AGC重放与跨市场互斥；IEEE118双向容量/水库/状态逐点审计及实际GUI状态/曲线/保存重载。模型外监管判断仅声明证据校验层级，不能写成完整动态认证。

月结增补RATIONALE：第46–53条，先按账本中每个运行日最新有效版本汇总`D Q m`，再用整月电量执行第47/48/49条；不能把逐日分摊之和冒充月分摊。追加式更正保存原凭证与替代ID，以日历月验证6个月追溯及发现差错后1个月处理窗口；外部批准例外不自行接受。O(日数×主体数+事件数)时间和空间。手算两天补偿100、300元、全月两发电主体电量90、10MWh，在非连续现货下分摊应为360、40元，与每日使用不同权重分摊的累加可不同。重复记账、遗漏运行日、跨日重复AGC事件ID、非法日期和超期退补均拒绝；月结仍是有来源研究账本，非监管结算认证。

页面：电力市场 → 辅助服务市场，直接地址片段`#market-ancillary`。流程为“载入边界/案例 → 修改并保存申报 → 日前预安排 → 填写日内安全复核 → 沿用日前组合日内出清 → 导入AGC计量与电量 → 日累计核算 → 追加日凭证 → 全月分摊”。任何原申报修改使原结果失效；日内复核单独编辑，不解除已封存报价。
求解器、GAP和时限继承电能量边界`execution`，页面显示当前后端，并可转入原边界编辑器修改。
不自动降低450 MW官方最低需求。IEEE118需显式开启研究参数并输入缩放需求；研究默认AGC分组、资格、性能、报价和允许区间均为合成声明。

| 值 / 单位 / 维度 | 后端权威源 | HTTP / GUI | 验证 |
| --- | --- | --- | --- |
| 参数与来源，Cmin MW、R1/R2 p.u. | `yunnan_ancillary.hpp::validate/defaults` | `config`，数值/研究开关；完整JSON可编辑所有字段 | 未知字段、数据类型、时间长度、非法ID/区间拒绝；保存重载 |
| AGC厂/单机模式、稳定ID、机组集合 | 同上；机组ID为Southern authored generator ID、节点为AC域 | `config.agc_units`，AGC选择器、成员表/Canvas定位 | 12厂级AGC/36水电；重复成员及水电单机拒绝 |
| 最近8个中标时段k、24小时报价与容量 | `prearrange`；外部已统计k，不从能量计划估计 | `k_history[8]`、`price_per_mw[24]`、`capacity_mw[24]` | 同价性能顺序、报价缺省、15元封顶、50%限制、最后一刻不可用 |
| 24小时容量、缺口、参考价 | `prearrange`性能顺序与必要能力上界 | `result.ancillary.hours[]`、容量/价格曲线及原因表 | 两机各10MW、价6；短缺参考价null |
| 98点u/一次/二次/基点 | `southern_market.cpp::build_model`，SCUC→SCED→LMP | `result.sced.generators[].{online,primary_reserve_mw,secondary_up_mw,secondary_down_mw,power_mw,stable}` | 原单位残差1e-6、UC/一次不变、厂级双向求和 |
| 机组允许区间MW | 成员`safe_intervals_mw`；SCED区间二进制，LMP固定 | 完整JSON编辑；曲线显示允许区间/基点/一次+二次上端点/二次下端点 | 每台稳定水电的整个调频端点位于同一允许区间 |
| 日内价/安全调整 | `yunnan_rules_workflow.hpp::adjust_awards` | `workflow`、`hours[].clearing_price_per_mw`、`adjustment_log`、独立安全复核编辑器 | 安全移出/补入/调增，实时保价、暂停用同小时历史价、未知主体及超能力调整拒绝 |
| 计量MW、性能p.u.、费用CNY | `meter/settle` | `result.statement.metering/allocation`，计量JSON、里程曲线/费用表 | AUTOR、试验不补偿、300/301秒、区间并集、缺记录、重复事件、禁止直接输入补偿金额 |
| 月度CNY及更正历史 | `post_statement/settle_month` | 会话`journal/month`，日期凭证、全月电量及结果表 | 最新有效日版本、完整日历月、跨日事件重放、日历退补窗口、重新计算全月分母 |

公开C++入口为`yunnan_ancillary_defaults`、`validate_yunnan_ancillary`、`run_yunnan_ancillary_market`、`run_yunnan_ancillary_intraday`、`settle_yunnan_ancillary`、`post_yunnan_ancillary_statement`、`settle_yunnan_ancillary_month`，声明在`include/hacdcpf/market/southern_market.hpp`。
`src/market/yunnan_ancillary.hpp`是本市场实现的私有JSON校验/排序助手；稀疏建模、原单位残差和求解器沿用`src/market/southern_market.cpp`。

`GET /api/session/yunnan_ancillary`返回`revision,busy,boundary,config,result,day_ahead_id,journal,month`；无边界时config/result为null。新增独立设备模板默认未合格，需要提供能力与来源后启用。
`POST`按action严格校验字段：

```json
{"action":"save|run","revision":0,"config":{}}
{"action":"intraday","revision":0,"day_ahead_id":1,"config":{}}
{"action":"settle|post","revision":0,"clearing_id":2,"request":{}}
{"action":"month","revision":0,"request":{}}
```

上述`|`表示两个可选动作而非实际动作字符串。save先完整校验再原子保存，清除日前/日内辅助结果并增加共享修订号；run使用锁定边界/配置快照。每次出清赋唯一`clearing_id`。日内仅允许替换workflow里的安全/运行记录，封存报价与主体配置必须与日前有效快照一致；复用SCUC完整解，重算实际SCED/LMP及按需AC。
GUI在日内配置下禁用日前运行按钮；重建日前申报须在完整配置中显式使用`workflow.stage=day_ahead`并清除只适用于日内的暂停/实时指令后保存。按钮入口拒绝时不清除现有结果。
`workflow`严格包含`stage,clearing_minutes[24],bid_submissions,safety_reviews,allow_uplift,suspensions,realtime_adjustments`。时间按运行日00:00相对分钟，报价窗口-900..-720，出清不早于-660且每小时至少提前30分钟；相同时戳以事件ID作可复现排序，冲突的同主体同时刻实时指令拒绝。最后一个满足精度及容量上限的申报替换原申报，报价越界采用缺省；原直接容量数组越过50%上限时保留原申报并披露研究降额。
第41条安全容量为设备必要界、复核上/下调容量、单主体需求50%上限的最小值。未合格主体禁止调增。实时指令按小时/秒排序，同一秒成批计算容量；出现任一容量缺口禁止结算。SCED以各主体整小时最大被调用容量构造保守包络，不把秒级指令等同于已执行动态仿真。

`settle.request={measurements,allocation}`。每个测量主体小时行含`unit_id,hour,source,test_period,own_unavailability_seconds,events`；输入不可用时间为`[[起秒,止秒],...]`，输出为合并后的总秒数；`events=[]`表示有来源的零指令证明，缺行表示未知。事件含`event_id,start_second,end_second,start_mw,end_mw,autor,metrics`，metrics字段及公式见第12/13条提取。采样性能按本实现已声明的AUTOR事件算术均值汇总；官方另行明确的原始信号统计与仪表真实性仍外部验证。事件不得重叠、重放或跨越实时容量变更；实际调用者也必须在本次AGC名册中。失败、诊断松弛、未通过要求的AC、实时容量不足及日前参考价均不准结算。测量功率与真实机组动态响应的一致性不是此计费器的认证范围。

`allocation={continuous_spot,generation_share,assessment_pool_cny,participants}`；主体行`{id,source,point_to_grid,unit_ids,export_mwh,nonmarket_export_mwh,import_mwh}`。金额仅从计量结果汇总，拒绝外部直接填写`compensation_cny`、未知/重复AGC归属及零分母正费用池。AGC考核总池为外部按两个细则形成的输入，本程序只返还分摊，不伪造个人考核函数。日累计分摊为预览，非正式月分摊。

`post.request={book,delivery_date,posting_date,discovered_date,supersedes_id,reason,source}`。首次入账发现日期/替代ID均null；更正必须引用最新凭证ID、保留旧版、处理日期不早于发现及原入账日期，并满足发现后1个日历月和运行日后6个日历月。月结后下一次法律结算的实际支付、例外审批仍需外部流程，不由本地日期输入自动认证。不同资源身份或不同对比情景使用不同book；同一出清不能重复记账。
`month.request={book,month,allocation}`，month为YYYY-MM，allocation为**全月**电量；全月运行日凭证齐备后采用各日最新有效版本，重新按整月电量分摊，缺日返回`complete=false,allocation=null`。账本和月结是会话内数据，服务重启不自动恢复，不是持久化财务系统。
过期revision或忙返回409；非法声明返回400。会话保存独立辅助配置/结果；主边界修订后GET不再返回旧辅助结果/旧声明，重新生成明确标注的研究模板。
当前平台后端链接环境中仅捕获`std::exception`未能保留部分校验异常，路由按既有市场模式显式捕获`std::invalid_argument`；非法水电单机声明已验证返回400及具体原因。

独立辅助任务不自动写入周/月能量任务，也不覆盖原南方出清结果。此轮每次为一天96+2点；周/月自动生成每日调频报价、资格及最近8次性能历史滚动尚未接入。日内可逐次复核同一日前状态；月度功能汇总已经实际计算/计量的日凭证，不能用一天结果自动复制充满整月。UI出清曲线仅24小时，次日2代表点保留水电区间和一次调频，二次奖额为0并声明缺少次日小时合同。
研究控制区当前是完整输入系统，负荷取全部areas预测之和，新能源取wind/solar/renewable机组forecast之和；未从非市场固定出力计划推断新能源可用预测，实际云南控制区须先构造对应范围与完整预测输入。

## 已执行验证与限制

本轮扩展采用四层验证：第一层手算公式与金额；第二层排列不变性、时间/精度/资格/缺证据等规则反例；第三层实际SCUC/SCED/LMP的固定状态、独立资源排他、SOC及日能量约束；第四层IEEE118 API/浏览器、Canvas、桌面/390px手机曲线和独立金额复核。运行与最新计数记录在开发状态；未把这些层级当作动态安全认证。

最终Release全量市场53用例/27881断言，ASan/UBSan辅助服务8用例/2077断言均通过（禁用泄漏检测）。扩展辅助E2E、南方边界E2E及周月运行E2E通过；移动版里程图改为24小时聚合柱形，单独检查刻度与轴标题不重叠。日志、结果及截图在`output/market-ancillary/`。
当前8099页面保存Gurobi独立资源IEEE118结果：日前4.563s、复用状态的日内2.302s；独立储能3MW/可控负荷1MW，安全移出一个常规AGC后补入。98点状态、厂级备用、水电连续区间、储能能量排他残差均0，合成计量补偿16元/现金残差0，见`live-rules-audit.json`。同轮HiGHS E2E日前21.440s/日内11.436s，具名安全调整48条，合成计量120元、分摊残差0。这是不同研究声明的单次实测，不是两求解器速度比。

手算：20 MW需求、移出A后B/C各10 MW、排序价5/6，日内价6；10/20 MW里程、m=1补偿180元，发电/用户各90元，现金残差0。非连续现货月度100+300元补偿、90/10MWh月电量，分摊360/40元；修正第一天至200元后月池500元，原凭证保留。300秒不扣、301秒扣、重放/缺计量/更正超期拒绝。

IEEE118新增加的保守日能量反例：独立负荷5 MW基点+3 MW上调预留持续24h要求192 MWh，大于案例原有80 MWh日上限，SCED拒绝；这是候选能力只提供小时必要界的预期限制。按技能的失配复核流程确认原因是示例声明违背日能量假设，而非放松SCED约束；后续改成1+1 MW共48 MWh，保持80 MWh上限。保存失败证据`output/market-ancillary/ieee118-independent-day-cap-failure.json`；小算例新增基点240 MWh、含上调360 MWh但上限300 MWh的自动化反例。

Release与ASan/UBSan手算测试、IEEE118实解/浏览器测试见`tests/test_southern_market.cpp`的`[ancillary]`和已注册`tests/e2e/yunnan_ancillary_e2e.mjs`。完整最新计数及构建边界见`docs/overview/development_status.md`。
两机手算预测每台10MW、参考价6元/MW、新增392连续变量，实测完全一致（价格1e-9、容量/状态1e-6阈值）。水电允许区间与能量平衡冲突反例明确返回`coupled_safety_failed`，不声称查明唯一不可行约束。

IEEE118的20MW/小时缩放试验：36水电+18火电+12风光、12三级共享水库、6储能、6可控负荷；12厂AGC和18火电单机声明。
Gurobi一次运行4.790s、HiGHS一次运行约22.3s，均通过SCUC/SCED/LMP；这是同一合成模型的单次观测，不是稳健速度比或全局解唯一性结论。
SCUC129164变量、SCED149156变量，差19992恰为`2*98*66 + 98*36*2`，符合预先规模预测；无速度提升承诺。
记录文件：`output/market-ancillary/ieee118-{gurobi,highs}.json`，浏览器`desktop.png`/`mobile.png`；移动视口390px无页面横溢。
在线展示另使用Cmin=50 MW、R1=.005、R2=.003和每区10 MW一次调频的研究边界：二次需求68.789–76.747 MW、整块预安排70–80 MW，Gurobi5.106s；`ieee118-live.json`与`live-audit.json`记录原结果及独立复核，固定状态/一次偏差、厂级容量误差、水电区间越界均为0。
源码工作树基于`8b93145bf4f5617bdf5d8eb7856a93570920fb01`，依赖工作树基于`e6c932e5f8a409cc87bf2668b86eb895f3eccea5`；macOS arm64 Apple Clang Release `-O3`，两仓库均有保留的既有修改。
构建沿用已生成的object/archive/link规则；配置期依赖pin保护未绕过、未改pin；sanitizer禁用泄漏检测。

这些结果不构成完整云南调频规则等价认证：已执行的排序、具名安全移出/补入/调增、日内固定状态、独立资源排他、计量计费和月度重分摊仅覆盖可计算研究规则。AGC注册/试验资格、最近8次中标历史的实际时间有效性、官方另行发布的原始信号统计细节、完整安全责任识别、秒级AGC/水力/频率稳定、市场力监管/信息披露/异议审批、两个细则个人考核及法律月结支付仍需外部规则与证据。水头变化振动区及跨区轨迹需外部模型；线性排程可行也不代表交流/动态安全。黑启动继续仅规则提取，未开放交易执行。
