\section{源码等价数学实现}\label{sec:rel-source-model}

本章按入口分别转写当前代码。不同入口对基线切负荷、时间尺度和事件频率的处理不同，公式不得
跨入口复用。所有路径均位于 \srcpath{src/reliability/}。

\subsection{统一参数解析器的实际优先级}

\srcpath{resolve\_reliability\_params} 先将非有限或非正数视为“未提供”；
\fld{forced\_outage\_rate} 仅在 $0<f<1$ 有效，按需失败概率仅在 $0<p_d\le1$ 有效。
报告小时数 $H$ 仅在策略值有限且为正时采用，否则固定回退 8760。已知年故障强度
$\lambda$ 与修复时长 $r$ 时，公共收尾函数执行
\begin{equation}
 \mu=H/r,\qquad U=\begin{cases}\lambda/(\lambda+\mu),&r>0,\\0,&r\le0,
 \end{cases}\qquad \texttt{mttf\_hr}=\begin{cases}H/\lambda,&\lambda>0,\\0,&\text{否则}.
 \end{cases}
\end{equation}
实际解析顺序为：
\begin{enumerate}
 \item 有效的主动按需数据：$\lambda=\nu_dp_d$，修复时长优先
 \fld{cyber\_recovery\_hr}，其次 \fld{mttr\_hr}，再次 \fld{mttr\_hours}；
 \item \fld{failure\_rate\_per\_year}+\fld{mttr\_hr}；
 \item 显式 \fld{mttf\_hours}，有修复时额外覆盖 $U=r/(\texttt{mttf\_hours}+r)$；
 \item \fld{mtbf\_hours}，循环时长约定下先令
 $\texttt{mttf}=\max(\texttt{mtbf\_hours}-\texttt{mttr\_hours},0)$，否则直接使用 MTBF；
 \item FOR 与修复时长：$U=f$、$\lambda=fH/((1-f)r)$、MTTF$=r(1-f)/f$；
 \item 仅 FOR，或仅故障率；缺失量保持未确定并记录警告；
 \item 策略允许且模板的 $\lambda,r$ 均为正时，只填补缺失项，再执行公共收尾函数。
\end{enumerate}
依据为 \srcpath{src/reliability/reliability\_assessment.cpp:resolve\_reliability\_params}。这是一组控制流，不可改写为无优先级的
对称参数换算表。

\subsection{非序贯 MC}

每个有效元件独立比较均匀随机数与解析不可用度：
$X_c=[U(0,1)<U_c]$；基态已停运元件的 $U_c$ 被置零，严格数据策略下缺少算例可靠性数据的
$U_c$ 也被置零。依据为 \srcpath{src/reliability/reliability\_assessment.cpp:sample\_state} 和
\srcpath{src/reliability/reliability\_assessment.cpp:run\_nonsequential\_mc}。

对第 $q$ 个状态，令 $D_q$ 为后果引擎切负荷，$D_0$ 为预计算健康态切负荷，源码累加
\begin{align}
 D_q^{inc}&=\max(0,D_q-D_0),\\
 \texttt{edns}&=\frac1n\sum_qD_q,&
 \texttt{eens}&=8760\,\texttt{edns},\\
 \texttt{incremental\_edns}&=\frac1n\sum_qD_q^{inc},&
 \texttt{incremental\_eens}&=8760\,\texttt{incremental\_edns},\\
 \texttt{plc}&=\frac1n\sum_q[D_q^{inc}>\varepsilon],&
 \texttt{lole}&=8760\,\texttt{plc}.
\end{align}
注意原始 \fld{eens\_mwh\_yr} 使用 $D_q$，而失负荷判断、节点 EENS、收敛历史与尾部样本使用
$D_q^{inc}$。方差按总体二阶矩
$v=n^{-1}\sum(D_q^{inc})^2-(\overline D^{inc})^2$，仅在
$n>1$、均值正且 $v>0$ 时令
$\texttt{cov}=\sqrt v/(\overline D^{inc}\sqrt n)$。只有
$n>100$、CoV$>0$ 且小于阈值才提前收敛。
依据为 \srcpath{src/reliability/reliability\_assessment.cpp:run\_nonsequential\_mc} 和
\srcpath{src/reliability/reliability\_assessment.cpp:eval\_missing（lambda）}。

尾部风险不是直接对单小时乘 8760。源码以有放回方式，每个合成年抽取 8760 个
$D_q^{inc}$，合成年数为
$\min(\max(200,n),2000)$，再把年 EENS/LOLE 传给尾部函数；见
\srcpath{src/reliability/reliability\_assessment.cpp:eval\_missing（lambda）}。

\subsection{序贯 MC}

严格数据策略下缺数据元件的 MTTF 被置为 $10^{15}$ 小时。每个在运元件从上态开始，源码用
\begin{equation}
 T_{up}=-\texttt{mttf}[c]\ln u,qquad
 T_{down}=-\texttt{mttr}[c]\ln u,qquad u\sim U(0,1)
\end{equation}
交替填充小时状态矩阵，见 \srcpath{src/reliability/reliability\_assessment.cpp:run\_sequential\_mc} 和
\srcpath{src/reliability/reliability\_assessment.cpp:n0\_for\_hour（lambda）}。每一失负荷小时直接累加该小时后果引擎返回的
\fld{curtailment\_mw}；代码没有在序贯年汇总中扣除对应小时的 N-0 切负荷。对每年得到
$E_y$、失负荷小时 $L_y$，并由布尔失负荷序列的 false$\to$true 回合数得到 $F_y$。最终
\begin{equation}
 \texttt{eens}=N_y^{-1}\sum_yE_y,\quad
 \texttt{lole}=N_y^{-1}\sum_yL_y,\quad
 \texttt{lolf}=N_y^{-1}\sum_yF_y,
\end{equation}
$\texttt{edns}=\texttt{eens}/\fld{hours\_per\_year}$，
$\texttt{plc}=\texttt{lole}/\fld{hours\_per\_year}$。CoV 使用年 EENS 的总体二阶矩，收敛条件与
非序贯相同。依据为 \srcpath{src/reliability/reliability\_assessment.cpp:eval\_down\_hours（lambda）}。

\subsection{元件 FMEA 与信息物理混合}

每个元件的自动化和人工路径先分别生成阶段 ENS 与失负荷持续时间。未启用信息物理时
\begin{equation}
 EENS_k=\lambda_k\,\texttt{automatic.ens\_mwh}.
\end{equation}
启用后，令 $p_{down}=1-p_{auto}$，源码分解为
\begin{align}
 E_{perfect}&=\lambda E_{auto},\\
 \Delta E_{duration}&=\lambda p_{down}(E_{durationOnly}-E_{auto}),\\
 \Delta E_{control}&=\lambda p_{down}(E_{manual}-E_{durationOnly}),\\
 EENS_k&=E_{perfect}+\Delta E_{duration}+\Delta E_{control},\\
 LOLE_k&=\lambda\left(p_{auto}T_{auto}+p_{down}T_{manual}\right).
\end{align}
失负荷频率为
$\lambda(p_{auto}[auto\ causes\ loss]+p_{down}[manual\ causes\ loss])$。
系统值直接累加逐元件值。依据为
\srcpath{src/reliability/reliability\_assessment.cpp:evaluate\_class（lambda）} 和
\srcpath{src/reliability/reliability\_assessment.cpp:nodal\_value（lambda）}。因此旧式
$\lambda(ENS_{sw}+ENS_{rep})$ 只有在 \texttt{automatic.ens\_mwh} 恰按该方式构成时才成立，
不能替代当前信息物理分支。

\subsection{故障模式 FMEA 与二阶共故障}

单模式持续时间与频率直接赋为
\begin{align}
 d_m&=\texttt{isolation\_hr}+\texttt{switching\_hr}
 +\max(\texttt{params.repair\_hr},\texttt{mode.repair\_hr}),\\
 f_m&=\texttt{params.lambda\_per\_year},\\
 EENS_m&=f_md_mS_m,\qquad LOLE_m=[S_m>\varepsilon]f_md_m.
\end{align}
主动模式的 $f_m=\nu_dp_d$ 已在解析器中完成；当前评估器没有再乘
\fld{probability\_given\_initiated}。不支持的后果补丁被记录但贡献保持零。
依据为 \srcpath{src/reliability/failure\_mode.cpp:evaluate\_single\_mode（lambda）}。

二阶入口仅缓存不同组件、$f_m>0$ 且 $d_m>0$ 的支持模式，并令
\begin{align}
 U_m&=\min(1,f_md_m/8760),& U_{ij}&=U_iU_j,\\
 EENS_{ij}&=U_{ij}\,8760\,S_{ij},& LOLE_{ij}&=U_{ij}\,8760,\\
 f_{ij}&=f_if_j(d_i+d_j)/8760,&
 d_{ij}&=\begin{cases}d_id_j/(d_i+d_j),&d_i+d_j>0,\\0,&\text{否则}.
 \end{cases}
\end{align}
同组件模式、$U_{ij}$ 小于阈值、硬冲突补丁或零切负荷对均不贡献；枚举受
\fld{max\_pairs\_evaluated} 限制。依据为 \srcpath{src/reliability/failure\_mode.cpp:evaluate\_single\_mode（lambda）} 和
\srcpath{src/reliability/failure\_mode.cpp:evaluate\_single\_mode（lambda）}。

\subsection{三阶段结果聚合}

每个故障先对三个阶段的节点切负荷逐点扣除健康态并截为非负
\begin{equation}
 p^{raw}_{ki}=\max\!\big(0,\ \texttt{shed\_by\_load}^{fault}_{ki}-\texttt{shed\_by\_load}^{healthy}_{ki}\big),
\end{equation}
再按阶段总量缺口重标定：令
$\Delta=\max(0,\texttt{shed\_kw}^{fault}-\texttt{shed\_kw}^{healthy})$，
\begin{equation}
 p^{inc}_{ki}=p^{raw}_{ki}\cdot\frac{\Delta}{\sum_j p^{raw}_{kj}}
 \quad\left(\sum_j p^{raw}_{kj}\le10^{-12}\ \text{时整段置零}\right),
\end{equation}
汇总为 $P_1,P_2,P_3$（kW）。依据为
\srcpath{src/reliability/three\_stage\_reliability.cpp:incremental\_shed（lambda）}。源码逐故障赋值
\begin{align}
 \texttt{ens\_kwh}&=P_1\tau_{iso}+P_2\tau_{sw}+P_3\tau_{rep},\\
 d&=[P_1>10^{-6}]\tau_{iso}+[P_2>10^{-6}]\tau_{sw}
 +[P_3>10^{-6}]\tau_{rep},\\
 \texttt{eens\_contribution\_mwh\_yr}&=\lambda\,
 \texttt{ens\_kwh}/1000,\\
 \texttt{lole\_contribution\_hr\_yr}&=\lambda d,\qquad
 \texttt{lolf\_contribution\_occ\_yr}=[d>0]\lambda.
\end{align}
系统 \fld{eens\_kwh\_yr} 不是简单累加逐故障字段后再乘一次：代码按负荷点直接累加
\begin{equation}
 \sum_{k,i}\lambda_k
 (p_{ki1}^{inc}\tau_{k,iso}+p_{ki2}^{inc}\tau_{k,sw}+p_{ki3}^{inc}\tau_{k,rep}).
\end{equation}
SAIFI/SAIDI 只要某负荷点任一阶段增量超过 $10^{-6}$ 就将该故障频率计入中断次数，并按各阶段
阈值分别累计持续时间。依据为
\srcpath{src/reliability/three\_stage\_reliability.cpp:shed\_sum（lambda）} 和
\srcpath{src/reliability/three\_stage\_reliability.cpp:append\_isolation\_action（lambda）}。

\subsection{频率--持续时间递推}

该入口只读取在运 AC 发电机，容量为 \fld{pmax\_mw}。MTTR 缺失时固定回退 50 小时；有效 FOR
$q\in(0,1)$ 时 $p=1-q$、$\mu=1/r$、$\lambda=q/((1-q)r)$，否则按完美元件
$p=1,q=0,\lambda=0,\mu=1$。容量离散步长固定为 10 MW，容量步数用整数截断
$c=\lfloor C/10\rfloor$；$c\le0$ 的机组不进入递推。

数组初值为 $P_0[0]=1$、其余 $P_0,F_0$ 为零。代码存储的是累积数组，并逐级执行
\begin{align}
 P_{new}[x]&=pP[x]+qP[x-c],\\
 F_{new}[x]&=pF[x]+qF[x-c]+\lambda p(P[x-c]-P[x]),
\end{align}
其中 $x<c$ 时硬编码 $P[x-c]=1,F[x-c]=0$。备用索引先取
$r=\operatorname{clamp}(\lfloor(C_{tot}-L)/10\rfloor,0,n-1)$，再用 $r+1$ 读取
LOLP 与频率：
\begin{align}
 LOLP&=P[r+1], & LOLF&=8760\,F[r+1],\\
 LOLE&=8760\,LOLP, & LOLD&=\begin{cases}LOLE/LOLF,&LOLF>0,\\0,&\text{否则}.\end{cases}
\end{align}
越过数组上界时 LOLP/LOLF 均为零。依据为
\srcpath{src/reliability/reliability\_assessment.cpp:run\_frequency\_duration\_analysis}。

\subsection{VaR、CVaR 与配电指标}

尾部函数以 EENS 样本数 $n$ 为基准；LOLE 长度不等时 resize 到 $n$ 并以零补齐。排序后
$i_{VaR}=\min(\lceil\alpha n\rceil-1,n-1)$，CVaR 是从该索引到末尾的算术平均，包含 VaR
样本本身。五个报告分位数使用
$\min(\lfloor pn\rfloor,n-1)$，而不是同一个 ceil 规则。依据为
\srcpath{src/reliability/reliability\_assessment.cpp:compute\_tail\_risk}。

配电指标的客户数优先取 AC 负荷 \fld{n\_customers}，否则取
$\max(1,10p_{MW})$；没有显式负荷但有 \fld{pd\_mw} 的 AC 母线同样回退。DC 仅在 CIF/CID
向量长度超过 AC 母线数时加入，依次优先母线客户数、负荷客户数、
$\max(1,10(\sum|p_{load}|+\max(0,pd)))$。客户总数小于 1 时返回零结构。
具体权重与索引布局见 \srcpath{src/reliability/reliability\_assessment.cpp:compute\_distribution\_indices}。

\subsection{覆盖边界}

本章只保证所列聚合式与当前代码一致。切负荷后果引擎内部的 AC-only DC-OPF、混合 AC/DC LP
和三阶段恢复 MILP 是不同模型；其覆盖范围由结果的 \fld{model\_scope}、
\fld{model\_limitations} 与有效性标志限定，不能仅凭“EENS”字段名互相替代。

\subsection{实现严谨性分级}\label{sec:rel-src-rigor}
本节按“该数学是否精确计算了它声称的量”对各环节分级，全部核对自\emph{当前}源码而非历史审计：
\textbf{严谨}=在其声明假设下与教科书一致；\textbf{近似}=方法可靠但有明确简化；
\textbf{存疑}=假设任意或选项未接线。
\begin{center}\footnotesize
\begin{tabular}{@{}L{5.0cm}L{1.7cm}L{8.9cm}@{}}
\toprule
环节 & 分级 & 依据 / 说明\\
\midrule
两状态参数换算（解析器）& 严谨 & 精确两状态马氏 $U=\lambda/(\lambda+\mu)$、$f=\lambda A$；\srcpath{resolve\_reliability\_params}\\
COPT 概率$+$频率递推 & 严谨 & Billinton--Allan 递推，频率增量 $\lambda p[P(X{-}C)-P(X)]$ 为边界穿越率\\
序贯 MC 时序与 LOLF & 严谨 & 逆变换指数抽样、按 false$\to$true 回合计频率，年样本真实\\
非序贯 MC 估计量与 CoV & 严谨\footnotemark[1] & 状态抽样 $\overline S$、均值标准误 CoV；单负荷级\\
IEEE 1366 指标 & 严谨 & 客户加权 SAIFI/SAIDI/CAIDI/ASAI\\
LinDistFlow 恢复 MILP 表述 & 严谨\footnotemark[2] & ONR 线性化（平衡/压降/热限/辐射森林/开关预算）\\
最小切负荷 VOLL 配平 & 严谨 & 字典序最小切负荷，评估器只读 $S$/$s_i$ 不读目标值\\
后果补丁溯源与支持门 & 严谨 & 稳态引擎无法表示的模式记为 \fld{unsupported} 而非静默施加\\
FMEA 一阶 $\sum\lambda\tau S$ & 近似 & 稀有、非重叠一阶期望，无 N-2（除非启用二阶）\\
故障模式二阶共故障 & 近似 & 独立二阶 $U_{ij}=U_iU_j$，同元件多模式相加有二阶重复计\\
非序贯 / F\&D 单负荷级 & 近似 & 无负荷持续曲线，按峰保守 / 按谷乐观\\
\fld{critical\_components} & 近似 & 共现归因份额，非 Birnbaum 边际（见 \S\ref{sec:rel-th-weakpoint}）\\
\fld{use\_importance\_sampling} & 存疑 & 声明为实验项，未被任何采样路径消费\\
缺省客户数 $10\times$MW & 存疑 & 常数任意，指标退化为负荷加权\\
\bottomrule
\end{tabular}
\end{center}
\footnotetext[1]{单负荷级下严谨；尾部风险的有效性取决于输入（序贯年样本有效）。}
\footnotetext[2]{指“表述”严谨；DC 侧与换流传输为运输 / DC-LinDistFlow 界，见下。}

\subsection{近期数值加固（已在当前代码闭环）}\label{sec:rel-src-hardening}
下列此前的建模缺陷已在当前源码修正，构成本模块的成熟度基线（均经核对）：
\begin{itemize}
 \item \textbf{三阶段修复窗（曾最严重）}：故障元件现于\emph{每一阶段}均停运，阶段 2 的重构方案
 保持至阶段 3（\fld{held\_stage2\_plan}），修复时长 $\tau^{rep}$ 乘的是\emph{真正不可恢复}的切负荷，
 而非已修复网络的近零切负荷。源码注释即 “faulted branch is out in every stage”。依据
 \srcpath{src/reliability/three\_stage\_reliability.cpp:stage\_topology}。
 \item \textbf{非序贯尾部风险}：以\emph{合成年}自助抽样（$\min(\max(200,n),2000)$ 年，每年 8760 个
 增量切负荷样本）聚合后再算 VaR/CVaR，取代此前逐状态 $S\times8760$ 的过离散分布。依据
 \srcpath{src/reliability/reliability\_assessment.cpp:eval\_missing（lambda）}。
 \item \textbf{混合后果引擎}：AC 子网施加直流潮流 $P_f=B(\theta_i-\theta_j)$，零阻抗边等电位
 $\theta_i=\theta_j$，网孔环流受约束（保真度随系统丰富度单调）；DC 侧与 VSC/DC-DC 传输仍为运输界。
 依据 \srcpath{src/reliability/reliability\_assessment.cpp:evaluate\_hybrid\_fmea\_network\_lp}。
 \item \textbf{参数统一}：NSQ/SEQ 经 \srcpath{src/reliability/reliability\_assessment.cpp:compute\_mc\_reliability}
 走同一 \fld{resolve\_reliability\_params} 与同一按类模板缺省（与 FMEA 一致），消除同一元件跨方法
 缺失数据缺省的分歧。
 \item \textbf{时长约定统一}：FMEA 取 $\tau^{rep}=\max(0,\mathrm{MTTR}-\tau^{sw})$，与三阶段一致；
 物理修复窗（全 MTTR）仍用于储能能量可行性。
 \item \textbf{成岛锚点封顶}：构网支持的成岛锚点注入按设备额定封顶。VSC 的上限取
 $\max\{p_{\max},\lvert p_{\min}\rvert,p_{rated}\}$，微网取额定容量；不再使用 $2\times$需求的无界松弛。依据
 \srcpath{src/reliability/reliability\_assessment.cpp:mark\_island\_anchor}。
 \item \textbf{无功与信息物理}：三阶段无功优先用实测 \fld{q\_mvar}（仅缺失时回退 $0.9$ 功率因数）；
 通信丢失冻结可调换流 / DER 出力可致切负荷，降额按 \fld{residual\_capacity\_factor} 数据驱动且双向封顶。
\end{itemize}

\subsection{当前有效边界与跨方法不可通约性}\label{sec:rel-src-boundary}
仍存在的诚实边界（不得隐去）：
\begin{itemize}
 \item 非序贯与 F\&D 为\emph{单负荷级}（无 LDC）；F\&D 仅发电充裕度（HL-I，10~MW 离散，无网络）。
 \item 序贯事件时长取整到 $\ge1$ 小时（上取整 / 四舍五入不对称），年际汇总\emph{未}扣除对应小时的
 N-0 切负荷——年尺度可忽略，但短时（如信息恢复）事件被略微放大。
 \item \fld{critical\_components} 为共现份额，多重失效把整段切负荷计入\emph{每个}停运元件，贡献之和
 可超过 $100\%$；应作排序读，非边际风险。
 \item \fld{use\_importance\_sampling}/\fld{importance\_lambda} 已接入优势比扭曲抽样，并以似然比修正
 EDNS、PLC、尾部风险和元件统计；结果返回 ESS 与平均似然比，序贯方法收到该选项时明确拒绝。
 \item \fld{ProtectionZoneExpansion} 打开母线所有关联边，仅对辐射馈线精确，网孔母线两种处理都不精确。
\end{itemize}
\textbf{跨方法不可通约性（关键）}：同一算例在非序贯 MC、FMEA、故障模式 FMEA 与三阶段下的 EENS 可
\emph{显著不同}——这并非采样噪声，而因各方法调用\emph{不同后果引擎}（AC-only DC-OPF / 混合 AC/DC LP /
LinDistFlow MILP）与\emph{不同恢复最优性}（贪心 $\le2$ 动作 vs.\ MILP）。参数（F10）与时长约定（F11）
已统一，但\emph{引擎保真度仍分层}。因此每个导出指标旁必须并列 \fld{model\_scope} 与 \fld{validity}，
不得仅凭“EENS”字段名跨方法互比。
