% theory_reliability_foundations.tex —— 可靠性评估通用理论：元件模型、网络约简、充裕度与蒙特卡洛
% 本文件为理论层章节，遵循 docs/modules/THEORY_WRITING_GUIDE.md。

\section{电力系统可靠性评估的数学基础}\label{sec:rel-th}

\begin{theorynote}
本章为通用数学理论，按电力系统可靠性工程的标准体系（Billinton--Allan~\cite{rel:billinton-allan}）撰写，
覆盖：两状态元件的连续时间马尔可夫（CTMC）可用度模型、串并联网络的频率—持续时间（F\&D）约简与
最小割集、发电充裕度的停运容量概率表（COPT）递推与 LOLP/LOLE/LOLF/LOLD 指标、非序贯与序贯蒙特卡洛
估计量及其无偏性与变异系数（CoV）收敛率、IEEE Std 1366 配电可靠性指标（SAIFI/SAIDI/CAIDI/ASAI）、
以及尾部风险 VaR/CVaR。全部结论以平台实现（\srcpath{src/reliability/}）为落点，规模上限、保真度与
适用范围通过结果范围和有效性标志声明。纯交流系统采用交流网络 DC-OPF 削减口径
（\texttt{model\_scope="ac-only-dcopf"}）；含直流网络的系统采用
\texttt{hybrid-acdc-network-lp}，联合计入 AC/DC 有功平衡、直流负荷削减及 VSC/DC-DC 有界传输。
两种口径均不认证非线性交流无功与电压可行性。
\end{theorynote}

\subsection{记号与约定}\label{sec:rel-th-notation}
\begin{itemize}
  \item $\lambda$：元件故障率（占/年，occ/yr）；$\mu=1/r$：修复率；$r$：平均修复时间 MTTR（yr 或 hr）；
        $m=1/\lambda$：平均无故障时间 MTTF；$T=m+r$：平均循环时间（MTBF）；
  \item $A$：可用度（稳态在运行概率）；$U=1-A$：强迫停运率 / 不可用度（FOR）；$f$：状态频率（occ/yr）；
  \item $H=8760$（或 $8736$）：年小时数；$L$：负荷（MW）；$C$：可用发电容量（MW）；
  \item EENS：期望缺供电量（MWh/yr）；EDNS：期望缺供功率（MW）；
  \item LOLP/LOLE/LOLF/LOLD：失负荷概率/期望（hr/yr）/频率（occ/yr）/持续（hr/occ）；
  \item 主动型元件：$p_d$ 每次需求失效概率、$\nu_d$ 需求频率（次/年），等效年频率 $\lambda_a=\nu_d p_d$。
\end{itemize}
除特别声明，所有元件相互独立，故障/修复时间服从指数分布（马尔可夫假设）。

\subsection{两状态元件模型}\label{sec:rel-th-twostate}\label{sec:rel-param}
可修元件在“运行”（up）与“故障”（down）间交替，构成两状态连续时间马尔可夫链，生成元矩阵
\begin{equation}
 Q=\begin{bmatrix}-\lambda & \lambda\\ \mu & -\mu\end{bmatrix}.
 \label{eq:rel-th-Q}
\end{equation}

\begin{theorem}[稳态可用度与频率]\label{thm:rel-th-avail}
两状态元件~\eqref{eq:rel-th-Q} 的稳态概率、频率为
\begin{equation}
 A=\frac{\mu}{\lambda+\mu}=\frac{m}{m+r},\qquad
 U=\frac{\lambda}{\lambda+\mu}=\frac{\lambda r}{1+\lambda r},\qquad
 f=\lambda A=\mu U=\frac{1}{m+r}.
 \label{eq:rel-th-AUf}
\end{equation}
\end{theorem}

\begin{proof}
稳态分布 $\pi=[A,U]$ 满足 $\pi Q=0$ 与 $A+U=1$。$\pi Q=0$ 的首列给出平衡方程
$-\lambda A+\mu U=0$，即 $\lambda A=\mu U$；代入 $A+U=1$ 解得 $A=\mu/(\lambda+\mu)$、
$U=\lambda/(\lambda+\mu)$。以 $\mu=1/r$ 代入得 $U=\lambda/(\lambda+1/r)=\lambda r/(1+\lambda r)$。
状态频率为“离开该状态的稳态流率”$f=\lambda A=\mu U$；又 $\lambda A=\lambda\mu/(\lambda+\mu)
\allowbreak=1/(1/\lambda+1/\mu)\allowbreak=1/(m+r)$。
\end{proof}

平台以单一\emph{解析器}把异构输入（$\lambda$、MTTR、MTBF、FOR、$p_d/\nu_d$）折算为
式~\eqref{eq:rel-th-AUf} 的规范量 $(\lambda,r,U)$，供所有方法共享，并记录 MTBF 语义与数据来源
（\srcpath{include/hacdcpf/reliability/reliability\_assessment.hpp:resolve\_reliability\_params}）。

\subsection{网络约简：串并联与最小割集}\label{sec:rel-th-network}
独立两状态 CTMC 的串并联子网可用稳态可用度、边界穿越频率和平均故障持续时间逐级合并。下式同时列出
工程中常用的小不可用度（$U_i\ll1$）近似；平台实现保留精确稳态乘积与边界穿越频率，而非只计算一阶式。

\begin{proposition}[串联合并]\label{prop:rel-th-series}
$n$ 个串联元件（任一故障即系统故障），系统三元组为
\begin{equation}
 U_s=1-\prod_i(1-U_i)\approx\sum_iU_i,\qquad
 \lambda_s=\sum_i\lambda_i,\qquad
 r_s=\frac{\sum_i\lambda_ir_i}{\sum_i\lambda_i}.
 \label{eq:rel-th-series}
\end{equation}
\end{proposition}

\begin{proof}
系统可用要求全部元件可用，$A_s=\prod_iA_i$，故 $U_s=1-\prod_i(1-U_i)$，一阶展开得
$\sum_iU_i$。系统故障频率为各元件“单独触发系统故障”的频率之和
$f_s=\sum_i f_i\prod_{j\ne i}A_j\approx\sum_i\lambda_i$（$A_j\approx1$，$f_i\approx\lambda_i$）；
由 $\lambda_s=f_s/A_s\approx f_s$ 得 $\lambda_s=\sum_i\lambda_i$。等效修复时间由 $U_s=\lambda_s r_s$
（小量下 $U\approx\lambda r$）与 $U_s\approx\sum\lambda_ir_i$ 联立得 $r_s=\sum\lambda_ir_i/\sum\lambda_i$。
\end{proof}

\begin{proposition}[双元件并联合并]\label{prop:rel-th-parallel}
两个并联元件（同时故障才系统故障），在 $\lambda_ir_i\ll1$ 下
\begin{equation}
 U_p=U_1U_2\approx\lambda_1r_1\lambda_2r_2,\qquad
 \lambda_p\approx\lambda_1\lambda_2(r_1+r_2),\qquad
 r_p=\frac{r_1r_2}{r_1+r_2}.
 \label{eq:rel-th-parallel}
\end{equation}
\end{proposition}

\begin{proof}
独立性给 $U_p=U_1U_2$。系统进入故障态需一元件先故障（频率 $\approx\lambda_1$ 或 $\lambda_2$）而另一
元件恰处于故障态（概率 $U_2$ 或 $U_1$）：$f_p\approx\lambda_1U_2+\lambda_2U_1
=\lambda_1\lambda_2 r_2+\lambda_2\lambda_1 r_1=\lambda_1\lambda_2(r_1+r_2)$。等效
$\lambda_p=f_p/A_p\approx f_p$。$r_p$ 由 $U_p=\lambda_p r_p$ 得
$r_p=U_1U_2/[\lambda_1\lambda_2(r_1+r_2)]=r_1r_2/(r_1+r_2)$。
\end{proof}

一般（含网络约束、非串并联）物理拓扑用\emph{最小割集}表述：系统故障事件
$=\bigcup_k(\text{割集 }K_k\text{ 全故障})$，一阶近似 $U_{\mathrm{sys}}\approx\sum_k\prod_{i\in K_k}U_i$，
主导项为低阶（一阶、二阶）割集。平台对一般\emph{物理网络}仍以蒙特卡洛状态抽样统计削减（见
\S\ref{sec:rel-th-mc}）；对显式信息服务成功路径则已实现共享元件保持、QoS 筛选、最小割集和精确容斥
（\S\ref{sec:rel-icp-avail}），两者不可混称。

\subsection{发电充裕度：停运容量概率表与 LOLE/LOLF}\label{sec:rel-th-copt}
发电充裕度评估把机组停运卷积成\emph{停运容量概率表}（COPT）。

\begin{proposition}[COPT 递推]\label{prop:rel-th-copt}
设已叠加若干机组得累积停运概率 $P(X)=\Pr\{\text{停运容量}\ge X\}$。再叠加一台容量 $C$、强迫停运率
$U$ 的机组，则
\begin{equation}
 P'(X)=(1-U)\,P(X)+U\,P(X-C).
 \label{eq:rel-th-copt}
\end{equation}
频率表按同样卷积递推（附加 $\pm$ 机组故障/修复率的频率增量）。
\end{proposition}

\begin{proof}
新机组以概率 $1-U$ 在运（停运容量不变，贡献 $P(X)$），以概率 $U$ 停运（停运容量增加 $C$，
把原表右移 $C$，贡献 $P(X-C)$）。两互斥事件相加即~\eqref{eq:rel-th-copt}。
\end{proof}

由 COPT 与负荷 $L$，失负荷概率与期望为
\begin{equation}
 \mathrm{LOLP}=\Pr\{C<L\}=P(\,\text{停运}>C_{\mathrm{inst}}-L\,),\qquad
 \mathrm{LOLE}=\sum_{t}\mathrm{LOLP}(L_t)\,\Delta t,
 \label{eq:rel-th-lole}
\end{equation}
$C_{\mathrm{inst}}$ 为装机容量。F\&D 法进一步给出失负荷频率 $\mathrm{LOLF}$（越过 $L$ 的净向上频率）与
持续 $\mathrm{LOLD}=\mathrm{LOLE}/\mathrm{LOLF}$。平台以 F\&D 结构体
\srcpath{FrequencyDurationResult}（\fld{capacity\_outage\_levels}、\fld{cumulative\_probability}、
\fld{cumulative\_frequency}、\fld{lolp}、\fld{lole\_fd}、\fld{lolf\_fd}、\fld{lold}）承载 COPT 与指标。

\begin{example}[两机组 COPT 与充裕度指标]\label{ex:rel-th-copt}
两台 $60$~MW 机组，强迫停运率 $q=0.05$（$p=0.95$），$\mathrm{MTTF}=1900$~h、$r=100$~h
（校验 $U=r/(\mathrm{MTTF}{+}r)=0.05$，$\lambda=8760/1900=4.61/\text{yr}$、$\mu=8760/100=87.6/\text{yr}$）。
停运容量 $X$ 的概率表为 $P(0){=}p^2{=}0.9025$、$P(60){=}2pq{=}0.095$、$P(120){=}q^2{=}0.0025$。
设峰荷 $L=50$~MW、总容量 $120$~MW，则失负荷当可用容量 $120-X<50$，即 $X\ge120$（两机全停）：
\begin{equation*}
 \mathrm{LOLP}=P(X{\ge}120)=0.0025,\qquad \mathrm{LOLE}=8760\times0.0025=21.9~\text{h/yr}.
\end{equation*}
两机全停态的离开率为 $2\mu=175.2/\text{yr}$，故 $\mathrm{LOLF}=0.0025\times175.2=0.438~\text{occ/yr}$、
$\mathrm{LOLD}=\mathrm{LOLE}/\mathrm{LOLF}=50$~h（$=1/(2\mu)$，两机中任一先修复即结束）。若峰荷升至 $70$~MW，
则 $X{\ge}60$ 即失负荷，$\mathrm{LOLP}=0.095{+}0.0025=0.0975$——凸显充裕度对备用裕度的强敏感性。
\end{example}

\subsection{公共后果模型：突变算子、最小切负荷与引擎阶梯}\label{sec:rel-th-conseq}
失效模式\emph{不}直接等于元件停运，而经\emph{后果算子}映射为网络 / 控制\emph{突变}：
\begin{equation}
 G_m=\Phi_m(G_0,x_m),
\end{equation}
$G_0$ 为健康富系统、$x_m$ 为模式严重度、$\Phi_m$ 产生一或多个突变：拓扑（强迫停运 / 卡开 / 强迫切负荷）、
容量（按残余容量因子降额）、控制（定值冻结 / 失控 / 失去构网）、保护（拒动后区域扩展）、观测（量测 /
通信退化）、恢复（禁止某动作，如拒合）。硬停运在同一目标上压制降额与失控；不兼容的强迫开 / 合突变报为
冲突；所选物理引擎无法表示的突变标为\emph{不支持}而非人为置零。对失效态 $x$，各方法最终求\emph{最小切负荷}
\begin{equation}
 S(x)=\min_{y\in\mathcal F(G_x)}\sum_iw_ip_i^{sh},
 \label{eq:rel-th-minshed}
\end{equation}
$\mathcal F(G_x)$ 为所选物理模型的可行运行 / 恢复域。实现把 VOLL 置于可行发电边际成本之上，使源成本仅在
最小切负荷解间打破简并；可靠性只读 $S$ 与 $s_i$，不读经济目标值。三级\emph{物理后果引擎阶梯}为：
\begin{center}\footnotesize
\begin{tabular}{@{}L{2.9cm}L{3.4cm}L{7.3cm}@{}}
\toprule
引擎 & 使用者 & 主物理 / 有效边界\\
\midrule
交流 DC-OPF & 纯交流 MC/FMEA & $P{=}B\theta$、节点平衡、源 / 支路限、切负荷；无电压幅值 / 无功可行性\\
混合 AC/DC 网络 LP & 混合 MC、元件 / 故障模式 FMEA & AC 角—流、DC 平衡、有界 VSC/DC-DC 传输、储能 / DER；DC 传输线性稳态，无非线性 AC 校验\\
耦合 LinDistFlow 恢复 MILP & 三阶段模型 & AC 有 / 无功 $+$ DC 有功平衡、平方电压、辐射森林、开关、双向换流、DER / 储能时序；线性化损耗，拒 LCC 与多端口路由器\\
\bottomrule
\end{tabular}
\end{center}
依据：\srcpath{src/reliability/reliability\_assessment.cpp:evaluate\_failed\_network\_state}。

\subsection{蒙特卡洛可靠性评估}\label{sec:rel-th-mc}
当网络约束、多重故障与调度重分布使解析枚举不可行时，蒙特卡洛（MC）以状态抽样估计指标。

\paragraph{非序贯（状态抽样）。}
每次抽样对各元件独立取 Bernoulli 状态 $x_i\sim\mathrm{Bern}(U_i)$（$1$=故障），对该系统状态解
DC-OPF 得最小削减 $C(\mathbf x)$（MW），估计
\begin{equation}
 \widehat{\mathrm{EENS}}=\frac1N\sum_{k=1}^N C(\mathbf x^{(k)})\cdot H,\qquad
 \widehat{\mathrm{EDNS}}=\frac1N\sum_{k=1}^N C(\mathbf x^{(k)}).
 \label{eq:rel-th-nsq}
\end{equation}

\begin{theorem}[无偏性与 CoV 收敛]\label{thm:rel-th-cov}
估计量~\eqref{eq:rel-th-nsq} 无偏：$\mathbb E[\widehat{\mathrm{EDNS}}]=\mathbb E[C(\mathbf x)]=\mathrm{EDNS}$；
样本均值的变异系数
\begin{equation}
 \mathrm{CoV}=\frac{\sigma_{\widehat{}}}{\widehat\mu}=\frac{\sigma_C}{\mu_C\sqrt N}=O\!\left(N^{-1/2}\right),
 \label{eq:rel-th-cov}
\end{equation}
$\sigma_C,\mu_C$ 为单样本削减的标准差与均值。停机准则为 $\mathrm{CoV}\le\varepsilon$。
\end{theorem}

\begin{proof}
$\mathbf x^{(k)}$ 独立同分布，$\mathbb E[\tfrac1N\sum_kC(\mathbf x^{(k)})]=\mathbb E[C(\mathbf x)]$，
无偏。样本均值方差 $\mathrm{Var}(\widehat\mu)=\sigma_C^2/N$，标准差 $\sigma_C/\sqrt N$；
除以均值 $\mu_C$ 即 $\mathrm{CoV}=\sigma_C/(\mu_C\sqrt N)$，随 $N$ 以 $N^{-1/2}$ 衰减。
\end{proof}

CoV 的 $O(N^{-1/2})$ 率与\emph{维数无关}，是 MC 相对枚举的根本优势；但稀有事件（$\mu_C$ 小、
$\sigma_C/\mu_C$ 大）收敛慢，需重要抽样等方差缩减。依据：\srcpath{src/reliability/reliability\_assessment.cpp:run\_nonsequential\_mc}
（\fld{cov\_threshold}、\fld{max\_iterations}、\fld{final\_cov}）。

\paragraph{序贯（时序模拟）。}
按时间推进：各元件抽指数分布的运行/修复时长（率 $\lambda_i$/$\mu_i$）生成时序状态，逐时对
含负荷曲线的系统解 DC-OPF，累计年度 EENS 与\emph{越限次数}得 LOLF。序贯法额外给出频率与持续
（LOLF、LOLD）及其年际分布，代价是每样本为完整一年。依据：
\srcpath{src/reliability/reliability\_assessment.cpp:run\_sequential\_mc}、
\srcpath{build\_ieee\_rts24\_load\_profile}。

\subsection{配电可靠性指标（IEEE Std 1366）}\label{sec:rel-th-1366}
以负荷点 $i$ 的故障率 $\lambda_i$、年停电时间 $U_i$（hr/yr）与客户数 $N_i$ 定义系统指标：
\begin{align}
 \mathrm{SAIFI}&=\frac{\sum_i\lambda_iN_i}{\sum_iN_i},&
 \mathrm{SAIDI}&=\frac{\sum_iU_iN_i}{\sum_iN_i},&
 \mathrm{CAIDI}&=\frac{\mathrm{SAIDI}}{\mathrm{SAIFI}},\\
 \mathrm{ASAI}&=1-\frac{\mathrm{SAIDI}}{H},&
 \mathrm{ASUI}&=1-\mathrm{ASAI}.&&
\end{align}
SAIFI 为户均停电次数、SAIDI 为户均停电时长、CAIDI 为次均停电时长、ASAI 为供电可用率。平台以
\srcpath{DistributionIndices}（\fld{saifi}/\fld{saidi}/\fld{caidi}/\fld{asai}/\fld{asui} 及逐节点
\fld{nodal\_cif}/\fld{nodal\_cid}）承载，需负荷点客户数据方计算（\fld{compute\_distribution\_indices}）。

\subsection{尾部风险：VaR 与 CVaR}\label{sec:rel-th-var}
可靠性关注\emph{尾部}的高损失场景。对年损失 $E$（如年 EENS）与置信 $\alpha$，
$\mathrm{VaR}_\alpha(E)=\inf\{e:\Pr[E\le e]\ge\alpha\}$，严格的期望损失（Expected Shortfall）为
\begin{equation}
 \mathrm{ES}_\alpha(E)=\frac1{1-\alpha}\int_\alpha^1\mathrm{VaR}_u(E)\,\mathrm du
 =\min_{\eta\in\mathbb R}\Big\{\eta+\frac1{1-\alpha}\mathbb E[(E-\eta)^+]\Big\},
 \label{eq:rel-th-cvar}
\end{equation}
右式为 Rockafellar--Uryasev 表征~\cite{rel:rockafellar}；连续分布下等于
$\mathbb E[E\mid E\ge\mathrm{VaR}_\alpha]$。CVaR 是\emph{相干}风险度量（次可加、单调、平移不变、正齐次），
优于 VaR。\textbf{实现注}：平台按经验分布对最坏 $1-\alpha$ 概率质量积分；当 VaR 处有并列样本时只取补足
尾概率所需的分数质量，因此与上式的经验 ES 一致，而不是把全部 VaR 原子重复计入。序贯年样本为首选输入。
承载于 \srcpath{TailRiskMetrics}
（\fld{eens\_var}/\fld{eens\_cvar}/\fld{eens\_percentiles}）。

\subsection{采样不确定性与稀有事件}\label{sec:rel-th-uncert}
对 $n$ 个独立状态样本，缺供功率估计的标准误与渐近 $1-\alpha$ 区间为
\begin{equation}
 \mathrm{SE}(\widehat{\mathrm{EDNS}})=\frac{\widehat\sigma_S}{\sqrt n},\qquad
 \bar S\pm z_{1-\alpha/2}\frac{\widehat\sigma_S}{\sqrt n},\qquad
 \mathrm{SE}(\widehat{\mathrm{PLC}})=\sqrt{\frac{\widehat p(1-\widehat p)}{n}}.
\end{equation}
稀有失负荷宜用 Wilson 或精确二项区间；序贯年样本须以\emph{年级}方差 / 区间而非把小时当独立。极小
PLC/LOLE 下朴素 MC 统计低效。平台已实现优势比扭曲重要抽样、似然比无偏修正和 ESS 诊断；交叉熵、子集模拟与
按故障阶分层不属于该接口范围，完整推导见 \S\ref{sec:rel-exact}。这与 CoV 停机准则（定理~\ref{thm:rel-th-cov}）
互补：CoV 度量\emph{相对}收敛，SE / 区间度量\emph{绝对}不确定性。

\subsection{薄弱环节辨识（后处理）}\label{sec:rel-th-weakpoint}
评估后按元件对\emph{失负荷态}的贡献排序，定位薄弱环节。平台的元件重要度定义为
\srcpath{ReliabilityResult::ComponentImportance}，是\emph{共现 / 归因}度量，而非 Birnbaum 边际重要度
$\partial\mathrm{EENS}/\partial U_c$：以“元件 $c$ 停运时观测到的失负荷削减份额”定义
\begin{align}
 \text{loss\_weighted\_risk}_c&=\frac{\sum_k\lambda_k\,\mathbf 1[c\in\text{down}(k)]\,S_k}{\sum_k\lambda_k S_k},\\
 \Pr(c\text{ 停}\mid\text{系统失负荷})&=\frac{\sum_k\lambda_k\,\mathbf 1[c\in\text{down}(k)]\,\mathbf 1[S_k>\varepsilon]}{\sum_k\lambda_k\,\mathbf 1[S_k>\varepsilon]},
\end{align}
并给出共停关联 EENS $\text{associated\_eens}_c$。\textbf{诚实口径}：多重失效态把整段削减\emph{归因于每个}
停运元件，故各元件贡献之和可\emph{超过} 100\%——应读作\emph{排序}而非边际风险。精确状态接口另行计算
$\partial\mathrm{EENS}/\partial U_c$、Birnbaum 与 Fussell--Vesely，见 \S\ref{sec:rel-exact}。依据：\srcpath{src/reliability/reliability\_assessment.cpp}
（\fld{critical\_components}）。

\subsection{数值算例与基准（IEEE RTS-24）}\label{sec:rel-th-numexp}
在 IEEE 可靠性测试系统 RTS-24（$24$ 母线、$33$ 机组、$38$ 支路；\srcpath{data/case24\_ieee\_rts.m}
$+$ \srcpath{apply\_ieee24\_reliability\_data}）上运行两类 MC（\srcpath{tools/pf\_doc\_benchmark.cpp}
模式 \texttt{rel}，\texttt{ac-only-dcopf} 口径）：
\begin{center}
\resizebox{\textwidth}{!}{%
\begin{tabular}{@{}lccccc@{}}
\toprule
方法 & 样本 & CoV & EENS/(MWh$\cdot$yr$^{-1}$) & LOLE/(hr$\cdot$yr$^{-1}$) & 其他\\
\midrule
非序贯 MC & $2\times10^4$ 态（未达 $0.03$） & $0.097$ & $47\,245$ & $240.0$ & EDNS $5.39$~MW，PLC $0.027$\\
序贯 MC & $101$ 年（收敛） & $0.035$ & $43\,506$ & $43.3$ & LOLF $14.7$~occ/yr\\
\bottomrule
\end{tabular}
}
\end{center}
两法的 EENS 相互吻合（$4.35$--$4.72\times10^4$~MWh/yr），互为交叉校验；序贯法在 $101$ 年即达
$\mathrm{CoV}{=}0.035$，而非序贯法在 $2\times10^4$ 态仍停于 $0.097$——印证稀有失负荷事件下
LOLE 类频率指标收敛慢（定理~\ref{thm:rel-th-cov}），需更多样本或方差缩减。非序贯尾部
$\mathrm{CVaR}_{95\%}(\mathrm{EENS}){=}6.33\times10^4\gg$ 均值，示厚尾风险。
\begin{boundarynote}
上述 EENS/LOLE\emph{显著高于}经典 RTS-24 交流建模参考值（EENS $\sim1.2\times10^3$~MWh/yr、
LOLE $\sim9.4$~hr/yr）。差异源于平台状态评估的\emph{诚实口径}：$(i)$ \texttt{model\_scope="ac-only-dcopf"}
仅以交流 DC-OPF 削减，不含无功/电压可行性与直流侧；$(ii)$ 当某故障态 DC-OPF 不收敛时，平台\emph{保守地}
将该孤岛全部负荷计为削减（评估器会给出 warning）。因此本表数字应读作平台在该口径下的\emph{保守
上界}与\emph{方法学演示}（收敛率、跨方法一致性、尾部风险），\emph{不}作为对经典 RTS 参考值的复现。
定量对标需引入交流可行性校核与 DC-OPF 失败态的精细化处理。
\end{boundarynote}

\subsection{与实现的对应}\label{sec:rel-th-impl}
\begin{center}\footnotesize
\begin{longtable}{@{}L{5.0cm}L{9.4cm}@{}}
\toprule
\textbf{理论对象} & \textbf{平台实现状态}\\
\midrule
\endfirsthead
\toprule
\textbf{理论对象} & \textbf{平台实现状态}\\
\midrule
\endhead
\bottomrule
\endfoot
两状态可用度~\eqref{eq:rel-th-AUf}、参数解析 &
  \implfull{src/reliability/reliability\_assessment.cpp:resolve\_reliability\_params}\\
非序贯（状态抽样）MC~\eqref{eq:rel-th-nsq}、CoV 停机 &
  \implfull{src/reliability/reliability\_assessment.cpp:run\_nonsequential\_mc}\\
序贯（时序）MC、LOLF/年际分布 &
  \implfull{src/reliability/reliability\_assessment.cpp:run\_sequential\_mc}\\
COPT 递推~\eqref{eq:rel-th-copt}、LOLP/LOLE/LOLF/LOLD &
  \implfull{src/reliability/reliability\_assessment.cpp:run\_frequency\_duration\_analysis}（独立两状态机组、恒定峰荷；容量不分箱，缺 MTTR 时不伪造 LOLF/LOLD）\\
串并联解析约简~\eqref{eq:rel-th-series}--\eqref{eq:rel-th-parallel} &
  \implfull{src/reliability/reliability\_assessment.cpp:reduce\_series\_frequency\_duration / reduce\_parallel\_frequency\_duration}（独立两状态 CTMC）\\
一般物理网络最小割集解析枚举 &
  \implfull{src/reliability/reliability\_assessment.cpp:evaluate\_physical\_network\_reliability}（成功路径容斥精确可用率、极小击中集、稳定 ID 输出）\\
IEEE 1366 配电指标 &
  \implfull{include/hacdcpf/reliability/reliability\_assessment.hpp:DistributionIndices}（需客户数据）\\
VaR/CVaR 尾部风险 &
  \implfull{include/hacdcpf/reliability/reliability\_assessment.hpp:TailRiskMetrics}（经验 ES 对 VaR 原子作分数权重）\\
混合 AC/DC 有功网络与直流侧削减 &
  \implfull{src/reliability/reliability\_assessment.cpp:evaluate\_hybrid\_fmea\_network\_lp}（\texttt{hybrid-acdc-network-lp}）\\
\end{longtable}
\end{center}

\subsection{参考文献}
\begin{thebibliography}{9}\small
\bibitem{rel:billinton-allan} R.~Billinton and R.~N. Allan, \emph{Reliability Evaluation of Power
  Systems}, 2nd ed. New York: Plenum Press, 1996.
\bibitem{rel:billinton-li} R.~Billinton and W.~Li, \emph{Reliability Assessment of Electric Power
  Systems Using Monte Carlo Methods}. New York: Plenum Press, 1994.
\bibitem{rel:rts79} IEEE APM Subcommittee, ``IEEE Reliability Test System,'' \emph{IEEE Trans. Power
  App. Syst.}, vol.~PAS-98, no.~6, pp.~2047--2054, 1979.
\bibitem{rel:rts96} C.~Grigg \emph{et al.}, ``The IEEE Reliability Test System--1996,'' \emph{IEEE
  Trans. Power Syst.}, vol.~14, no.~3, pp.~1010--1020, 1999.
\bibitem{rel:ieee1366} IEEE Std 1366-2012, \emph{IEEE Guide for Electric Power Distribution
  Reliability Indices}. New York: IEEE, 2012.
\bibitem{rel:rockafellar} R.~T. Rockafellar and S.~Uryasev, ``Optimization of conditional
  value-at-risk,'' \emph{Journal of Risk}, vol.~2, no.~3, pp.~21--41, 2000.
\end{thebibliography}
