% !TEX program = xelatex
% 编译方式：在本目录执行两遍 xelatex（详见 docs/_manual_common/README.md）。
% 源码依据：src/scenario_generation/ 与 include/hacdcpf/analysis/（scenario_generation.hpp、
%           typhoon_resilience.hpp、typhoon_traffic_impact.hpp）源码及 docs/theory/scenario_generation_contract.md，公式与参数以代码为准。
\documentclass[UTF8,fontset=fandol,a4paper,11pt]{ctexart}
\usepackage{../../_manual_common/hysim_manual}

\title{\textbf{交直流混合高弹性能源电力系统仿真平台}\\[0.5em]
       {\Large 场景生成技术手册}\\[0.3em]
       {\large 数学模型、接口参数、验证校核与工业级评价}}
\author{HySim-XJTU-HRPES（西安交通大学 HRPES 团队）}
\date{\today}

\begin{document}
\maketitle
\begin{abstract}
\noindent 本手册依据 HySim-XJTU-HRPES 平台场景生成模块
（\srcpath{src/scenario\_generation/}、\srcpath{include/hacdcpf/analysis/}）整理，
覆盖三类场景族——常规（负荷/新能源/储能荷电/气候扰动）、可靠性（FMEA 兼容 N-1 目录）与
弹性（台风类别驱动），并含基于 Holland 参数化风场的台风故障-修复序列生成。
注意头文件位于 \srcpath{include/hacdcpf/analysis/}（\srcpath{scenario\_generation.hpp} 等），
而非 \srcpath{include/hacdcpf/scenario\_generation/}（不存在），命名空间为 \texttt{hacdcpf::analysis}。
全部结论以源码与既有契约 \srcpath{docs/theory/scenario\_generation\_contract.md} 为准；台风风场、修复次序、
坐标与线段为参数化近似，弹性事件通过显式标志位（\fld{used\_catalog\_sample} 等）如实声明近似来源，
候选概率仅在族内归一。文档版式与《碳流追踪与碳排放核算技术手册》一致。
\end{abstract}

\tableofcontents
\newpage

\section{阅读指南与约定}
\subsection{数据来源}
\begin{itemize}
  \item \srcpath{include/hacdcpf/analysis/scenario\_generation.hpp} —— 三类场景族入口、
        选项/结果结构与 JSON I/O；
  \item \srcpath{include/hacdcpf/analysis/typhoon\_resilience.hpp} —— Holland 风场、
        线段易损度与台风故障序列；
  \item \srcpath{include/hacdcpf/analysis/typhoon\_traffic\_impact.hpp} —— 台风对交通的
        耦合影响；
  \item \srcpath{src/scenario\_generation/scenario\_generation.cpp}、
        \srcpath{typhoon\_resilience.cpp}、\srcpath{typhoon\_traffic\_impact.cpp} —— 实现；
  \item \srcpath{docs/theory/scenario\_generation\_contract.md} —— 输入/概率口径/近似标志契约；
  \item \srcpath{tests/test\_scenario\_generation.cpp} 等 —— 验证依据。
\end{itemize}
命名空间为 \texttt{hacdcpf::analysis}。

\subsection{单位制与索引空间}
时间以小时为步长，常规族默认 \fld{num\_steps}=8760（整年逐时序列）；台风时域
\fld{horizon\_hours} 默认 48\,h。风速单位 m/s，气压亏损单位 hPa，半径/长度单位 km，
经纬度为地理坐标。候选场景挂接 \fld{TimeSeriesData}，其内部索引空间与被扰动系统的
组件顺序一致；N-1 目录中的元件引用采用对外稳定 ID（经映射回原始组件），不使用内部
向量位置或图节点索引。

\subsection{诚实口径}
本模块不含单一“成功”布尔量。候选权重仅在族内归一
$\bigl(\sum_{c\in\mathcal{G}}\pi_c=1\bigr)$，聚类概率在聚合后归一，二者均非跨族的
无条件概率。台风相关量为参数化近似：弹性事件通过 \fld{used\_catalog\_sample}、
\fld{used\_category\_fallback}、\fld{used\_approximate\_repair\_order}、
\fld{used\_fallback\_coordinates}、\fld{used\_synthetic\_segments} 显式标注其近似来源。
可靠性族刻意仅遵循已实现的可靠性 FMEA 目录，\fld{include\_vpps}/\fld{include\_microgrids}
默认为假且兼容标志不会将其扩展到 \texttt{reliability\_assessment} 之外。可复现性仅在
系统/选项/资源/实现固定时成立。

\section{功能定位与架构}
\subsection{公共入口族}
\begin{center}\footnotesize
\begin{tabular}{@{}L{6.6cm}L{3.0cm}L{5.4cm}@{}}
\toprule
入口 & 定义位置 & 说明\\
\midrule
\srcpath{generate\_scenarios(sys, options)} & scenario\_generation.hpp & 运行所有已启用族（须至少启用一族）\\
\srcpath{generate\_regular\_scenarios(...)} & 同上 & 构建常规族（扰动时序）\\
\srcpath{generate\_reliability\_scenarios(...)} & 同上 & 构建可靠性族（每 N-1 一组）\\
\srcpath{generate\_resilience\_scenarios(...)} & 同上 & 构建弹性族（每台风类别一组）\\
\srcpath{enumerate\_n1\_contingencies(sys, options)} & 同上 & 可靠性 FMEA 兼容 N-1 目录\\
\srcpath{scenario\_generation\_options\_from\_json(j)} & 同上 & JSON 选项解析\\
\srcpath{scenario\_generation\_result\_to\_json(result)} & 同上 & 结果 JSON 序列化\\
\srcpath{generate\_typhoon\_fault\_sequence(sys, opts)} & typhoon\_resilience.hpp & Holland 轨迹→段易损→故障/修复序列\\
\srcpath{generate\_typhoon\_line\_segments(sys, opts, ...)} & 同上 & 线路自动分段（风雨空间采样）\\
\bottomrule
\end{tabular}
\end{center}

\subsection{关键数据结构}
\compmeta{ScenarioGenerationOptions}{include/hacdcpf/analysis/scenario\_generation.hpp}
嵌套 \texttt{RegularScenarioOptions}（SSP/年份、\fld{candidate\_count}、\fld{cluster\_count}、
\fld{num\_steps}=8760）、\texttt{ReliabilityScenarioOptions}（各元件包含标志、
\fld{candidates\_per\_contingency}）、\texttt{ResilienceScenarioOptions}
（\fld{intensity\_levels}、\fld{month}）、\texttt{PerturbationOptions}、
\texttt{TyphoonImpactOptions} 与 \texttt{ClusteringOptions}（\fld{method}=
\texttt{hybrid\_kmedoids\_tail\_5pct}、\fld{tail\_fraction}=0.05、
\fld{outage\_hamming\_weight}、\fld{include\_tail\_anchors}、\fld{freeze\_anchors}、\fld{seed}）。

\compmeta{ScenarioCandidate}{include/hacdcpf/analysis/scenario\_generation.hpp}
主要字段：\fld{family}、\fld{probability}、\fld{time\_series}（\texttt{TimeSeriesData}）、
可选 \fld{contingency}/\fld{resilience\_event}、\fld{outage\_signature}、\fld{risk\_score}、
\fld{tail\_anchor}。

\compmeta{TyphoonScenarioOptions}{include/hacdcpf/analysis/typhoon\_resilience.hpp}
主要字段：\fld{horizon\_hours}=48、\fld{requested\_category}（\texttt{TD..SuperTY}）、
\fld{auto\_segment\_lines}、\fld{target\_segment\_length\_km}、\fld{min\_fault\_probability}、
\fld{apply\_pv\_wind\_derating}。轨迹点 \texttt{TyphoonTrackPoint} 含
\fld{latitude}/\fld{longitude}、\fld{delta\_p\_hpa}、\fld{holland\_b}、\fld{rmw\_km}、
\fld{translation\_speed\_kmph}、\fld{vmax\_ms}、\fld{sst\_c}；段易损
\texttt{TyphoonSegmentFragility} 含对数正态风易损（\fld{lognormal\_median\_wind\_ms}、
\fld{lognormal\_sigma}）、风-雨联合致灾（\fld{seg\_a\_wind}、\fld{seg\_b\_rain}、
\fld{seg\_c\_bias}）与电缆水文（\fld{curve\_number\_cn}、\fld{manning\_n}）。

\input{chapters/source_equivalent_model}

\section{接口与参数}
\begin{paramtable}
\fld{num\_steps} & $T$ & 步 & 8760 & 8760 & 常规族年时序步数\\
\fld{candidate\_count} & — & — & 整数 & — & 每族候选场景数\\
\fld{cluster\_count} & $K$ & — & 整数 & — & 聚类后保留代表场景数\\
\fld{tail\_fraction} & — & — & $0\sim1$ & $0.05$ & 尾部锚定比例\\
\fld{candidates\_per\_contingency} & — & — & 整数 & — & 每个 N-1 故障的候选数\\
\fld{intensity\_levels} & — & — & 整数 & — & 弹性族强度等级数\\
\fld{horizon\_hours} & $H$ & h & 整数 & $48$ & 台风故障序列时域\\
\fld{target\_segment\_length\_km} & — & km & 正数 & — & 线路自动分段目标长度\\
\fld{min\_fault\_probability} & — & — & $0\sim1$ & $0.05$ & 保留字段，当前未消费\\
\fld{delta\_p\_hpa} & $\Delta p$ & hPa & 正数 & — & 台风中心气压亏损\\
\fld{holland\_b} & $B$ & — & $\ge0.5$ & — & Holland 风场形状参数（生成下钳 $0.8$、求值下钳 $0.5$，无上界）\\
\fld{rmw\_km} & $R_{mw}$ & km & 正数 & — & 最大风速半径\\
\fld{lognormal\_sigma} & $\sigma$ & — & 正数 & — & 对数正态易损度对数标准差\\
\fld{seed} & — & — & 整数 & — & 随机种子（复现用）\\
\end{paramtable}
选项经 \srcpath{scenario\_generation\_options\_from\_json} 解析、结果经
\srcpath{scenario\_generation\_result\_to\_json} 序列化；聚类方式默认为
\texttt{hybrid\_kmedoids\_tail\_5pct}，可经 JSON \fld{clustering.method} 覆盖：
\texttt{hybrid\_kmedoids\_tail} 视为同一混合路径，其余取值回退
\texttt{weighted\_k\_medoids}（\srcpath{src/scenario\_generation/scenario\_generation.cpp:hybrid\_method,1665,2832}）。

\section{验证与边界局限}
\subsection{验证与校核}
注册测试：\srcpath{test\_scenario\_generation}、\srcpath{test\_typhoon\_traffic\_impact}；
场景 JSON/工作簿模式由 \srcpath{test\_scenario\_bundle\_schema} 校核，覆盖三族生成、
台风-交通耦合与导出模式一致性。

\subsection{边界与局限（如实标注）}
\begin{itemize}
  \item 可靠性故障刻意仅遵循已实现的可靠性 FMEA 目录；\fld{include\_vpps}/
        \fld{include\_microgrids} 默认为假，兼容标志不会将其扩展到
        \texttt{reliability\_assessment} 之外；
  \item 候选权重族内归一、聚类概率聚合后归一，均非跨族无条件概率；
  \item 可复现性仅在系统/选项/资源/实现固定时成立；
  \item 台风风场/修复次序/坐标/线段为参数化近似，弹性事件以
        \fld{used\_catalog\_sample}、\fld{used\_category\_fallback}、
        \fld{used\_approximate\_repair\_order}、\fld{used\_fallback\_coordinates}、
        \fld{used\_synthetic\_segments} 如实声明近似来源。
\end{itemize}
\input{../../_manual_common/industrial_evaluation}

\end{document}
