\section{年度生产模拟：分层、按日模式与累计量}
\label{sec:annual}

\subsection{L0--L3 的真实执行}
\begin{longtable}{@{}L{2.0cm}L{5.0cm}L{5.4cm}@{}}
\toprule
层级 & 代码行为 & 结果/限制\\ \midrule
L0 & \srcpath{solve\_annual\_plan} 按月（31/28/31/... 日）或 52 周切块；维护全为 0，
机组能量预算为 $P^{max}|B|\Delta t$，燃料预算 $10^{30}$，SOC 目标等于初值 & 是 heuristic seed，不是 L0 优化；块成本是负荷能量乘平均 $c_1$\\
L2 & 每个块中按 168 h binding window 求 UC，可附加 48 h lookahead & lookahead 只给 UC 终端上下文；周与周之间没有真实 SOC 链接\\
L3 & 将周 UC 的 dispatch/commit/SOC 行切成日窗，传入 \fld{precomputed\_uc\_schedule}，再做 OPF/PF replay & 物理校核在日窗执行；前级失败不会被“PF fallback”伪装成成功\\
并行日 & 仅用于 DynamicOPF 日快照；固定式 AC/DC 储能要求每日日末 SOC 回到 authored 初值 & 日内储能可调度，但不产生跨日/季节能量搬移证书；移动储能仍拒绝\\
\bottomrule
\end{longtable}

\subsection{三种按日模式}
\begin{center}\footnotesize
\begin{tabular}{@{}L{3.0cm}L{3.0cm}L{3.0cm}L{5.1cm}@{}}
\toprule
模式 & UC & OPF/PF & 适用口径\\ \midrule
SCUC & 每日二进制 UC & 逐步 OPF + PF & 配置映射保留，但年度并行入口拒绝，避免重置启停/爬坡状态\\
DynamicSCED & commitment 固定（代表峰日 SCUC 或全 ON） & 不运行逐步 OPF & 配置映射保留，但年度并行入口拒绝跨日爬坡状态\\
DynamicOPF & \fld{skip\_uc=true} & 逐步 AC-OPF + PF & 不产生 UC commitment，不应报告启停/启动成本\\
\bottomrule
\end{tabular}
\end{center}
当前年度并行准入只使用无 MILP 的 DynamicOPF，并强制 OPF 使用 ParityIPM。代码中保留的
Native B\&C/SCIP 与外部 MILP 后端守卫只服务尚未准入的 UC 日模式。\fld{parallel\_execution.mode}、\fld{parallel\_daily\_effective}、
\fld{parallel\_workers} 和 \fld{parallel\_execution.guard\_reason} 是并行声明的唯一依据。

\subsection{年度累计公式}
对每个 \fld{AnnualStepResult}，代码汇总
\[
\begin{aligned}
P^{sup}_t&=P^{gen}_t+P^{ren}_t+P^{dis}_t+[P^{ext}_t]^+,\\
P^{dem}_t&=P^{load}_t+[P^{loss}_t]^++P^{ch}_t+[-P^{ext}_t]^+,\\
\varepsilon_t&=P^{sup}_t-P^{dem}_t,
\end{aligned}
\qquad
E_B=\sum_{t\in B}P_t\Delta t.
\]
块级 \fld{total\_ens\_mwh} 是 $\sum_t load\_shed_t\Delta t$，不是可靠性模拟的 EENS；
没有 OPF/PF replay 时，\fld{num\_pf\_converged}=\fld{num\_opf\_converged}=0 是诚实状态，
并不表示“未检查但默认收敛”。

\subsection{组件统计}
机组容量因子为 $CF_g=E_g/(P_g^{max}T\Delta t)$；启停由 commitment 边沿计数。
储能等效循环为 $E^{dis}/E^{rated}$（放电侧 full-depth-equivalent），不等于充放电往返循环。
可再生弃电为 $(P^{avail}-P^{dispatch})^+$ 的积分；若 schedule 行缺失，则按 profile 可用功率回退。

\begin{gapnote}
年度 accounting 当前没有完整读取 VPP、Microgrid、MobileStorage、EnergyRouter 和 DR 轨迹。
在 PF 收敛步，这些组件的能量会进入由残差重算的外部电网交换；在 schedule-only 步则可能表现为
\fld{power\_balance\_error\_mwh}。因此含这些组件的年度结果只能作为“经典机组/储能/可再生经济边界”
使用，不能宣称其组件级经济归因已闭环。
\end{gapnote}
