# 可靠性评估计算流程、数学模型与案例操作指南

本文是 HySim-XJTU-HRPES 可靠性分析模块的计算操作手册。目标是让使用者从一个
已完成建模的 AC、DC 或交直流混合系统出发，完成参数检查、方法选择、故障后果
计算、指标解释和薄弱环节复核，并能够用内置案例重复验证结果的方向性。

本文描述当前实现，不替代以下专项材料：

- [可靠性数学模型与信息物理智能评估](reliability_mathematical_models_and_intelligent_cyber_physical_assessment.md)
  给出完整推导、覆盖状态和理论边界；
- [可靠性评估方法](reliability_assessment_models.md) 保留各算法的详细推导与历史
  校核；
- [运行时 API](runtime_api.md#reliability-and-protection-configuration) 定义配置和结果
  JSON 契约；
- [内置案例目录](case_catalog.md) 定义案例用途和能力边界。

## 1. 先明确计算问题

可靠性计算不是一次普通潮流。它把“元件是否失效、失效后网络还能供多少负荷、
持续多久、每年出现多少次”串成一个期望风险计算：

```text
系统模型与参数
  -> 元件/失效模式及频率
  -> 系统状态或故障场景
  -> AC/DC 后果与恢复方案
  -> 场景切负荷、持续时间和发生频率
  -> 系统、节点、客户和元件归因指标
```

开始前先确定研究问题：

| 问题 | 建议方法 | 主要输出 |
|---|---|---|
| 快速估计随机停运风险 | 非序贯蒙特卡洛（NSQ） | EENS、EDNS、LOLE、PLC、收敛信息 |
| 研究年度时序、停电次数和负荷曲线 | 序贯蒙特卡洛（SEQ） | 年度 EENS、LOLE、LOLF |
| 找出单元件故障和切换/修复阶段贡献 | 元件 N-1 FMEA | 元件 EENS/LOLE 贡献、客户指标 |
| 研究设备、通信、控制和保护的具体失效语义 | 失效模式 FMEA | 模式级频率、后果、支持状态和归因 |
| 只研究发电容量充裕度 | 频率-持续时间（F&D/COPT） | LOLP、LOLE、LOLF、LOLD |
| 研究隔离、重构、修复及 AC/DC/DER 协同 | 三阶段恢复 MILP | 分阶段切负荷、拓扑、VSC/DER/储能调度、有效性 |

同一方法在不同后果模型下不一定具有相同物理含义。必须同时记录 `method`、
`physical_model`、`model_scope`、数据策略和有效性标志，不能只比较一个 EENS 数字。

## 2. 五阶段端到端计算流程

GUI 将一次运行持续显示为五个阶段。后端目前不提供内部百分比进度，因此第 2 至
第 4 阶段在一次后端请求中执行；界面不会虚构求解进度。

### 阶段 1：配置与参数解析

系统读取当前模型快照、元件稳定 ID、可靠性失效模式、保护配置和数据策略。有效
参数按以下优先级解析：

```text
用户失效模式覆盖
  > 用户保护配置
  > 案例显式数据
  > 内置元件模板
  > 所选缺失数据策略
```

失效模式使用 `mode_id` 标识；保护引用使用
`component_kind:index` 稳定 ID，例如 `ac_transformer_2w:7`。不得把组件 vector
位置当作外部 ID，也不得用裸 bus 编号跨 AC/DC 域引用。

这一阶段应检查：

1. 元件数量、失效模式数量和不支持模式数量是否符合当前模型；
2. 故障率、MTBF、MTTR、FOR、动作概率和各阶段时间是否有来源；
3. 用户覆盖是否真正应用到所选算法；
4. 保存配置后是否又加载了其他案例。加载新模型会清除不再匹配的配置。

### 阶段 2：状态或故障枚举

不同方法生成的计算对象不同：

- NSQ 独立抽取元件可用/不可用状态；
- SEQ 按时间推进故障与修复状态；
- 元件 FMEA 确定性枚举在运元件的 N-1 停运；
- 失效模式 FMEA 展开时基、按需、物理、网络控制和保护模式；
- F&D 对发电机容量停运状态进行卷积；
- 三阶段模型枚举启用范围内的线路及可选设备/电源 N-1 故障。

枚举数量不是模型质量指标。失效模式存在但没有可执行后果映射时，必须显示为
“不支持”，不能将其风险记为零。

### 阶段 3：后果模型映射

每个状态或故障被映射到一个明确的稳态后果模型：

| GUI 后果模型 | 当前用途 | 主要边界 |
|---|---|---|
| 自动 | 按系统域和统计方法选择已实现模型 | 必须以返回的 `model_scope` 为准 |
| AC/DC 网络 LP | AC 有功相角、DC 功率平衡和有界换流 | 不认证非线性 AC 电压/无功可行性 |
| AC DC-OPF | AC 正序有功平衡和最小切负荷 | 不表达 DC、无功和电压可行性 |
| 三阶段恢复 MILP | 隔离、重构、修复的联合 AC/DC LinDistFlow | 线性化损耗；不等同于动态恢复仿真 |
| 发电充裕度 COPT | 可用发电容量与恒定峰值负荷比较 | 不计算网络故障和恢复 |

### 阶段 4：求解与恢复

后果模型计算负荷削减，并在相应方法支持时搜索开关重构、微网孤岛、储能调度、
构网支撑、VSC/DC-DC 功率转移及保护条件化恢复。求解成功不等于模型全面：例如
线性 AC/DC LP 可以完成并返回指标，但仍不能证明非线性 AC 电压和无功可行。

### 阶段 5：指标聚合与边界审计

系统以故障频率、状态概率或年度样本对切负荷后果加权，形成系统、节点、客户和
元件归因结果。最后同时聚合：

- 指标值与单位；
- 数据质量、参数来源和配置应用范围；
- `model_scope`、`model_limitations`；
- `ValidityFlags` 或 `validity`；
- 不支持的元件/失效模式及原因。

结果阅读必须从这一步的有效性审计开始，而不是从 KPI 最大值开始。

## 3. 参数准备与 GUI 映射

### 3.1 元件属性

在拓扑画布选择元件后，在“属性”中检查模型参数和独立的“可靠性”分类。可靠性
输入至少要能追溯以下物理含义：

| 参数 | 单位 | 含义 |
|---|---:|---|
| `failure_rate_per_year` | 次/年 | 时基失效年频率 |
| `mtbf_hours` | h | 平均无故障时间；与故障率是互斥的危险率表达 |
| `mttr_hours` | h | 平均修复时间 |
| `forced_outage_rate` | pu | 稳态强迫停运概率 |
| `probability_given_initiated` | pu | 已发生起始事件时的条件概率 |
| `demand_frequency_per_year` | 次/年 | 动作需求频率 |
| `probability_per_demand` | pu/次 | 每次需求的失败概率 |
| `isolation_hr`、`switching_hr` | h | 隔离与转供窗口 |
| `repair_hr` | h | 修复窗口 |
| `cyber_recovery_hr` | h | 网络/控制服务恢复时间 |
| `residual_capacity_factor` | pu | 降额故障后的剩余容量比例 |

危险率参数只应选择一种等价表达。GUI 会显示解析后的有效值，但只保存用户真正
修改的稀疏覆盖，避免把所有模板值误写成用户数据。

### 3.2 可靠性与保护配置编辑器

在“低碳与弹性 → 可靠性分析”展开“失效模式 FMEA 元件可靠性与保护配置”：

1. 用“筛选”定位稳定 ID、元件或失效模式；
2. 修改故障率、MTTR、动作概率、阶段时间或残余容量；
3. 查看“支持”和“来源”，不支持的模式即使可编辑也不会被静默计入结果；
4. 点击“校验并保存”，先解决互斥危险率、范围或稳定引用错误；
5. 需要复用时“导出配置”，导入后仍要针对当前模型重新校验。

保护表可新增保护设备、被保护元件、后备设备、保护区、拒动/拒分概率、误动频率、
主后备清除时间和自动重合闸参数。当前消费关系必须分清：

- 失效模式 FMEA 使用模式覆盖、保护设备失败、误动和保护区后果；
- 三阶段恢复只使用匹配其故障集合的保护行，不使用 `mode_overrides`；
- NSQ、SEQ、元件 FMEA 和 F&D 不会假装应用一份不支持的自定义配置，结果会明确
  给出 `reliability_configuration.applied=false` 和原因。

### 3.3 数据策略

| GUI 选项 | 适用场景 | 审查要点 |
|---|---|---|
| 缺失项→默认值 | 快速演示、缺失数据敏感性 | 记录被补全字段和模板来源 |
| 仅用例数据（严格） | 审计、验收、可追溯研究 | 缺失关键数据时应阻止计算，而不是填零 |
| 套用模板覆盖 | 统一假设的对比试验 | 会覆盖案例值，必须保存模板名和版本 |

如果严格策略提示覆盖不足，应返回属性或配置编辑器补全；若只是探索性试算，可使用
“应用参数库后运行”，但结果必须被标记为模板假设下的计算。

## 4. 数学模型

以下公式用于理解 GUI 中“模型与计算原则”的含义。完整推导见本文开头链接。

### 4.1 非序贯蒙特卡洛

对每个样本独立抽取元件状态。若元件不可用度为 $U_i$，一个状态
$x=(x_1,\ldots,x_n)$ 的独立近似概率为

$$
P(x)=\prod_i U_i^{x_i}(1-U_i)^{1-x_i},
$$

其中 $x_i=1$ 表示停运。对样本 $j$ 求得切负荷 $S_j$，报告期
$H=8760\ \mathrm{h/yr}$ 时，GUI 当前显示的增量口径为

$$
\mathrm{EENS}_{inc}=H\,\mathbb E[\max(0,S-S_{N-0})],
\qquad
\mathrm{LOLE}=H\,P(S>\varepsilon).
$$

$S_{N-0}$ 是基态切负荷，必须单独报告。NSQ 不保留事件先后顺序，不能据此解释
停电转换次数或恢复轨迹。

### 4.2 序贯蒙特卡洛

SEQ 按时步 $\Delta t$ 推进元件故障/修复状态并应用时序、空间负荷倍率。若采用
指数故障和修复过程，典型一步转移概率为

$$
P(\mathrm{up}\to\mathrm{down})=1-e^{-\lambda\Delta t},\qquad
P(\mathrm{down}\to\mathrm{up})=1-e^{-\mu\Delta t}.
$$

每个模拟年先计算

$$
\mathrm{EENS}=\sum_h S_h\Delta t,
\qquad
\mathrm{LOLF}=\#\{0\to1\text{ 的失负荷转换}\},
$$

再跨年份求期望。罕见事件精度取决于模拟年数、时间分辨率、随机种子和收敛诊断；
24 时步负荷曲线只是输入情景，不是概率预测模型。

### 4.3 元件 N-1 FMEA

对元件 $k$ 的单一停运，分别求切换阶段切负荷 $S_{sw,k}$ 和修复阶段切负荷
$S_{rep,k}$。当前聚合原则为

$$
\mathrm{EENS}=\sum_k\lambda_k\left[
S_{sw,k}\tau_{sw,k}+
S_{rep,k}\max(0,\mathrm{MTTR}_k-\tau_{sw,k})
\right].
$$

该方法没有抽样误差，适合元件排序和方向性敏感性分析；恢复开关搜索的启发式边界
仍需从结果限制中读取。

### 4.4 失效模式 FMEA

一个元件可以有多个语义不同的模式 $m$。模式的年频率为

$$
f_m=\lambda_m
\quad\text{或}\quad
f_m=\nu_{d,m}p_{d,m},
$$

其中 $\nu_d$ 是年动作需求次数，$p_d$ 是每次需求失败概率。若模式持续时间为
$d_m$，后果切负荷为 $S_m$，则

$$
\mathrm{EENS}=\sum_m f_m d_m S_m.
$$

模式后果可以是停运、降额、冻结控制、保护区扩大或明确不支持。可选 N-2 使用
二阶重叠近似；它不等同于具有共同原因参数的严格共因失效模型。

### 4.5 频率-持续时间与 COPT

F&D 对 AC 发电机容量停运概率和频率进行卷积，以恒定峰值负荷判断容量不足：

$$
\mathrm{LOLE}=\mathrm{LOLP}\,H,
\qquad
\mathrm{LOLD}=\frac{\mathrm{LOLE}}{\mathrm{LOLF}}.
$$

该方法只回答发电充裕度问题，不求网络潮流，不输出网络恢复 EENS、DC 后果或客户
停电指标。界面中的不可用指标必须保持“—”，不能解释为零。

### 4.6 三阶段 AC/DC 联合恢复 MILP

三阶段分别表示隔离、重构和修复窗口。每个故障 $k$、阶段 $s$ 的目标以优先级
加权切负荷和允许的开关动作成本为主，核心风险聚合为

$$
\mathrm{EENS}=\sum_k\lambda_k\sum_s S_{k,s}\tau_{k,s}.
$$

耦合模型联合施加：

- AC 有功/无功节点平衡、线性化支路压降
  $v_j=v_i-2(r_{ij}P_{ij}+x_{ij}Q_{ij})$、电压和支路容量边界；
- DC 有功平衡、域内电压与线路限额；
- 径向森林、故障元件强制断开、候选开关状态和动作限制；
- VSC、SOP 和 DC-DC 的有界双向功率及效率；
- DER 出力、储能功率/SOC/能量和移动储能阶段时序；
- 各阶段 $0\le S_{i,s}\le P^{load}_{i,s}$ 的负荷削减。

默认开启“三阶段 DC 潮流”。关闭后若使用容量回退，结果必须明确标记；不能把回退
结果写成已认证的 AC/DC 恢复 MILP。

## 5. 保护如何影响恢复

设物理起始故障频率为 $\lambda$，重合闸成功概率为 $r$，主、后备保护失败概率为
$q_1,q_2$。每级综合失败概率由拒动和拒分概率得到：

$$
q=1-(1-p_{fail\_to\_trip})(1-p_{fail\_to\_open}).
$$

三阶段模型将频率守恒地拆为：

$$
\begin{aligned}
\lambda_{transient}&=\lambda r,\\
\lambda_{primary}&=\lambda(1-r)(1-q_1),\\
\lambda_{backup}&=\lambda(1-r)q_1(1-q_2),\\
\lambda_{unresolved}&=\lambda(1-r)q_1q_2.
\end{aligned}
$$

重合成功计入瞬时事件，不进入持续停电的 IEEE 1366 SAIFI/SAIDI/EENS；主、后备
场景采用各自清除时间；后备动作会扩大到配置的保护区；主后备均失败时，恢复在清除
条件满足前被阻断。

这是概率条件化的保护事件树，不是继电保护整定仿真。它不从短路电流计算启动值、
方向/距离/差动选择性、时限配合、断路器机械过程、DER 穿越轨迹或 GFM/GFL 动态
反馈。误动频率当前属于失效模式 FMEA 输入，尚不是三阶段恢复场景。

## 6. DER 控制、微网和黑启动

GUI 提供三个不改写原模型的计算副本场景：

- “元件原始配置”：按每台设备已建模的 GFL/GFM 属性计算；
- “全部跟网（GFL）”：撤销孤岛电压/频率参考能力；
- “可控 DER 构网（GFM）”：只提升具备可控能力的 DER，不凭空增加额定功率或能量。

计算遵循两条基本规则：GFL 只能依附已带电电网，不能独立启动死岛；GFM 可以在
功率、网络和储能能量限制内提供孤岛参考。结果中的 `der_control.devices[]` 应以
稳定 ID 逐台审计控制角色。

“计入黑启动”控制死岛能否由具备条件的 GFM DER/储能建立参考。当前部分算法仍把
GFM 与黑启动能力合并为复合标志，若结果报告这一限制，不应据此声称完成了动态
建压、同步并列、逆变器限流或保护协调认证。

## 7. 信息、智能和物理三维敏感性

### 信息维度

Level-1 信息模型用服务可用率 $A$ 对两个后果类加权：服务可用时采用自动响应时间，
不可用时采用人工时间，并可冻结远方 DER、储能、VSC 构网和微网孤岛控制。它不
构造通信节点、链路、路由或级联故障拓扑。

### 智能维度

检测、隔离、恢复决策、动作执行和保护成功率当前按条件独立因子筛查。失败会路由到
退化或人工后果类。概率乘积用于敏感性和价值筛查，不应被解释为已训练 AI 模型的
实测准确率，也不包含保护与 DER 故障穿越的动态耦合。

### 推荐对比矩阵

一次只改变一个因素，并保留相同模型快照和随机设置：

| 维度 | 基准 | 压力情景 | 应重点观察 |
|---|---:|---:|---|
| 物理负荷 | 1.0 pu | 1.2、1.5 pu | EENS、切负荷位置、约束有效性 |
| 信息服务 | 可用率 1 | 可用率 0 或较低值 | 时延增量、控制冻结增量 |
| 智能成功率 | 各项接近 1 | 单项逐步降低 | 哪一环节主导退化 |
| DER 控制 | 原始配置 | 全部 GFL、可控 GFM | 死岛供电、薄弱环节和储能使用 |
| 黑启动 | 开 | 关 | 死岛恢复与复合标志限制 |
| 保护 | 主保护高可靠 | 提高拒动/拒分、扩大后备区 | 场景频率、阶段 1 切负荷和持续指标 |

## 8. 结果指标与单位

| 指标 | 单位 | 解释 |
|---|---:|---|
| EENS | MWh/年 | 年期望未供电电量，衡量能量风险 |
| EDNS | MW | 期望未供电功率 |
| LOLE | h/年 | 年期望失负荷小时数 |
| LOLF | 次/年 | 年期望失负荷事件次数 |
| PLC/LOLP | pu | 任一时刻或状态发生失负荷的概率 |
| SAIFI | 次/(用户·年) | 用户平均停电频率 |
| SAIDI | h/(用户·年) | 用户平均停电持续时间 |
| CAIDI | h/次 | 每次用户停电的平均持续时间 |
| ASAI | pu | 平均供电可用率 |

客户指标只有在负荷客户数和持续中断口径可用时才有意义。混合系统节点向量统一按
`[AC buses | DC buses]` 排列；对外元件归因必须使用稳定 ID。任何标为不可用的
指标都不能按数值零进入汇总或对比。

### 8.1 从数值还原物理量

对同一统计口径，可以用以下关系做量纲和数量级复核：

$$
\mathrm{EDNS}=\frac{\mathrm{EENS}}{8760},\qquad
\mathrm{LOLD}=\frac{\mathrm{LOLE}}{\mathrm{LOLF}},\qquad
\mathrm{CAIDI}=\frac{\mathrm{SAIDI}}{\mathrm{SAIFI}}.
$$

例如本文 Dist33 基线的 EENS 为 $4.276339\ \mathrm{MWh/yr}$，所以
$\mathrm{EDNS}=4.276339/8760=0.000488\ \mathrm{MW}=0.488\ \mathrm{kW}$。
这不是说系统实际故障时只切除 0.488 kW，而是把偶发的大功率停电按全年期望摊平
后的等效连续功率。实际故障状态可切除数 MW，必须回到故障行的 `pls_stage*` 查看。

同理，$\mathrm{EENS}/\mathrm{LOLE}$ 可近似理解为“发生失负荷的小时内平均削减
功率”，但只应在两个指标使用同一事件集合时计算。系统指标、客户指标和瞬时事件的
筛选口径不同，不能强行互除。

## 9. 结果分析的正确顺序

### 第一步：确认计算是否可解释

先检查 `ok`/`converged`、`model_scope`、有效性标志和 `model_limitations`。GUI 的
“受限”不是求解失败的同义词：

- “完成”：该阶段在声明的模型范围内完成；
- “受限”：有结果，但存在后果不支持、近似、回退或关键 validity 为 false；
- “失败”：传输错误、JSON `error` 或求解器没有返回有效结果。

例如普通 FMEA 对混合系统采用 `hybrid-acdc-network-lp` 时可以完成，但“后果模型
映射”仍可能显示受限，因为它不认证非线性 AC 电压/无功；部分失效模式没有稳态
后果映射时也会使该阶段受限。这是诚实的适用边界，不应通过隐藏提示来“处理”。

处理步骤是：展开“模型边界”查看具体原因；选择更匹配的三阶段后果模型；补全或
停用无效配置；必要时回到潮流、短路、动态或保护整定模块做专项校核。只有错误和
不收敛需要按失败排查。

### 第二步：检查参数与基态

确认数据覆盖率、补全来源、负荷倍率、报告小时数和 N-0 切负荷。基态已经切负荷时，
增量 EENS 与总量 EENS 必须区分，否则会把容量不足误归因于随机故障。

### 第三步：读 KPI，不孤立读 KPI

同时查看 EENS、LOLE、LOLF 和客户指标。高 EENS 可能来自少量长时大停电，高
LOLF 可能来自频繁但短暂事件；两者治理措施不同。

### 第四步：定位节点、元件和阶段

分别按 EENS、LOLE、频率或阶段切负荷排序。三阶段结果要比较阶段 1/2/3：

- 阶段 1 高：故障隔离范围、保护清除或初始构网能力可能是瓶颈；
- 阶段 2 仍高：联络开关、径向性、VSC/线路容量或 DER 控制可能限制重构；
- 阶段 3 高：故障元件未在修复窗口释放、长期资源或供电能力不足。

### 第五步：做单因素反事实

对负荷、故障率、响应时间、保护概率、GFL/GFM 和黑启动逐项改变。若方向违反基本
物理预期，先检查配置是否应用、模型范围是否变化、随机误差是否过大，再检查算法。

## 10. 算法稳健性与薄弱环节一致性

点击“算法稳健性对比”时，GUI 在相同系统指纹、数据策略、负荷倍率、8760 小时
报告基准、DER 场景和黑启动设置下运行选定方法。可选“确定性三算法”、
“NSQ/SEQ”或“全部六算法”。只有 `comparison_basis_verified=true` 时才应解释
跨方法差异。

对某个可比指标 $y$，方法数为 $M$：

$$
\bar y=\frac{1}{M}\sum_m y_m,
\qquad
CV=\frac{\sqrt{M^{-1}\sum_m(y_m-\bar y)^2}}{|\bar y|},
$$

$$
R_n=\frac{\max_m y_m-\min_m y_m}
{\max(|\operatorname{median}(y)|,10^{-12})}.
$$

`CV` 和归一化极差越大，只表示方法结果离散越大，不自动证明某一方法错误。先区分
统计口径、后果模型和可用指标。

薄弱环节一致性使用共同稳定 ID 上的 Spearman 排名相关、Top-k Jaccard 交集和共识
倒数排名分数 $\sum_m 1/r_{m,c}$。应特别注意：蒙特卡洛的共同停运条件归因与 FMEA
的确定性单故障贡献语义不同；它们可以比较排序稳健性，但不是同一物理量。

## 11. 案例一：信息物理 FLISR 逐步校核

内置案例 `cyber_physical_reliability_demo` 是 3 个 AC 母线的小型信息物理基准，
适合快速验证参数、信息响应和故障频率是否真正进入计算。

本节数值由当前 `macos-release` 的生产 API 和
`reliability_workflow_e2e` 重新运行取得。表中保留较多小数是为了回归复现；工程报告
可按数据精度舍入。这些是内置案例结果，不是配电网通用基准。

数据质量审计显示 3 个可评估元件中只有 2 个带案例可靠性数据，`Feeder Battery`
缺少独立可靠性参数。因此，本案例适合验证馈线故障、FLISR、信息服务和参数传递，
但其绝对 EENS 没有包含完整的电池自身失效风险，不能直接作为现场系统可靠性结论。

### 11.1 启动与加载

1. 启动 `run_gui_server`，浏览器进入 `http://127.0.0.1:8088/xjtu/`；
2. 从内置案例列表加载“信息物理 FLISR 基准”；
3. 进入“低碳与弹性 → 可靠性分析”；
4. 等待覆盖摘要从“待同步”更新为当前元件、模式和保护数量。

### 11.2 物理负荷敏感性

1. 方法选“元件 N-1 FMEA”，后果模型选“自动”；
2. 数据策略选“仅用例数据（严格）”；
3. 关闭信息和智能维度，DER 场景保持“元件原始配置”；
4. 负荷倍率设为 `1.0`，运行并导出结果；
5. 只把负荷倍率改为 `1.5`，再次运行。

当前端到端回归的 EENS 是 `1.0000005 -> 4.30000075 MWh/年`。这组数值用于确认
相同代码基线下的方向和链路，不是通用工程标杆。应同时检查两次运行的
`model_scope` 和配置基准一致。

完整结果为：

| 指标 | 负荷 1.0 pu | 负荷 1.5 pu | 变化 |
|---|---:|---:|---:|
| EENS (MWh/年) | 1.0000005 | 4.30000075 | +3.30000025，约 4.30 倍 |
| EDNS (kW) | 0.114155 | 0.490868 | +0.376713 |
| LOLE (h/年) | 0.5000005 | 4.0000005 | +3.5，约 8 倍 |
| LOLF (次/年) | 1.000001 | 1.000001 | 基本不变 |
| SAIFI (次/(用户·年)) | 1.00000067 | 1.00000067 | 基本不变 |
| SAIDI (h/(用户·年)) | 0.50000033 | 4.00000033 | +3.5 |
| ASAI | 0.99994292 | 0.99954338 | 下降 0.00039954 |

物理上，案例有两处各 1 MW 负荷。基准时主馈线故障后，0.5 h 切换窗口切除
2 MW，得到约 $2\times0.5\times1=1\ \mathrm{MWh/yr}$；联络线 1.2 MW 与
电池 1.0 MW 足以在其余修复窗口覆盖 2 MW 负荷。负荷放大到 1.5 pu 后，总负荷为
3 MW：切换窗口贡献 $3\times0.5=1.5\ \mathrm{MWh}$，而联络线加电池最多提供
2.2 MW，剩余 3.5 h 修复窗口持续缺口 0.8 MW，额外贡献
$0.8\times3.5=2.8\ \mathrm{MWh}$，合计 4.3 MWh/年。

因此，负荷增加 50% 却使 EENS 增加约 330%，原因是越过了 2.2 MW 的恢复资源容量
阈值，而不是故障次数增加。LOLF 和 SAIFI 基本不变也支持这一判断：故障发生频率没
变，变化的是每次故障的深度和持续时间。

### 11.3 信息服务敏感性

1. 保持 FMEA、负荷倍率 `1.0`；
2. 启用信息维度，自动响应设 `3 min`，人工响应设 `60 min`，勾选“失联冻结 DER”；
3. 服务可用率设 `1.0` 运行；
4. 只把服务可用率改为 `0.0` 再运行；
5. 查看信息物理归因中的响应时延增量和控制冻结增量。

当前回归的 EENS 是 `0.10000005 -> 4.400001 MWh/年`，且两个信息影响归因均为正。
若结果不增反降，应先检查自动/人工时间是否填反以及冻结控制是否勾选。

完整结果为：

| 指标 | 服务可用率 1.0 | 服务可用率 0.0 | 变化 |
|---|---:|---:|---:|
| 自动/人工响应时间 (h) | 0.05 / 1.0 | 0.05 / 1.0 | 参数不变 |
| EENS (MWh/年) | 0.10000005 | 4.40000100 | +4.30000095，约 44 倍 |
| LOLE (h/年) | 0.05000005 | 4.00000100 | +3.95000095 |
| LOLF (次/年) | 1.000001 | 1.000001 | 基本不变 |
| SAIDI (h/(用户·年)) | 0.05000003 | 2.00000067 | +1.95000063 |
| ASAI | 0.99999429 | 0.99977169 | 下降 0.00022260 |

后端把 EENS 增量明确拆为：

| 信息退化来源 | EENS 增量 (MWh/年) | 占总增量 |
|---|---:|---:|
| 自动响应退化为人工响应 | 1.90000095 | 44.19% |
| 失联后冻结远方 DER/储能控制 | 2.40000000 | 55.81% |
| 合计 | 4.30000095 | 100% |

信息服务可用时，2 MW 负荷只经历 3 min，即
$2\times0.05\times1=0.1\ \mathrm{MWh/yr}$。服务完全不可用后，不仅恢复响应
由 3 min 延长为 1 h，电池远方控制也被冻结。返回的
`cyber_caused_saidi_share=0.975` 表示相对于完美信息情景，约 97.5% 的无自动化
SAIDI 来自这次信息退化。SAIDI 为 2 h/用户年而 LOLE 为 4 h/年，是因为前者按
300 个客户及受影响范围加权，不能把两者当成同一指标。

### 11.4 自定义故障率

1. 方法改为“失效模式 FMEA”；
2. 展开可靠性配置，用 EENS 贡献找到一个正频率的主导被动模式；
3. 记录其 `mode_id`、有效故障率和 EENS 贡献；
4. 将该模式故障率加倍，点击“校验并保存”；
5. 重新运行并确认结果审计显示配置已应用。

当前回归中主导模式加倍后，系统 EENS 为
`10.000005 -> 20.000005 MWh/年`。在线性、单模式主导的此案例中应近似成比例；大型
网络受重构、容量和多模式叠加影响时不应预设严格线性。

该结果可以直接手算复核。基准失效模式结果枚举 14 个模式，其中主导模式为
`ac_branch:1/permanent_fault`：

| 参数/结果 | 数值 |
|---|---:|
| 元件 | Primary Feeder |
| 年故障频率 $f_m$ | 1.0 次/年 |
| 模式持续时间 $d_m$ | 5.0 h |
| 后果切负荷 $S_m$ | 2.0 MW |
| 模式 EENS 贡献 | $1\times5\times2=10$ MWh/年 |
| Feeder Section 微小贡献 | 0.000005 MWh/年 |
| 系统 EENS | 10.000005 MWh/年 |

故障频率改为 2.0 次/年后，主导模式贡献变为
$2\times5\times2=20\ \mathrm{MWh/yr}$，其他模式不变，所以系统结果为
20.000005 MWh/年。这一严格两倍关系证明自定义故障率已进入模式频率加权链路；它不
证明切负荷后果会对任意参数保持线性。

### 11.5 稳健性比较

选择“确定性三算法”或先比较元件 FMEA 与失效模式 FMEA，点击“算法稳健性对比”。
当前两方法回归得到 EENS 归一化极差 `1.6363636363636362`，共识排序稳定身份数量为
`12`。
这说明方法口径会显著影响绝对值，应结合排名一致性和各方法边界分析，而不是取简单
平均作为“真值”。

| 方法 | EENS (MWh/年) | 主要计算语义 |
|---|---:|---|
| 元件 N-1 FMEA | 1.0000005 | 元件停运后考虑 0.5 h 切换及恢复资源 |
| 失效模式 FMEA | 10.000005 | 永久故障模式按 5 h、2 MW 和模式频率聚合 |

两者相差约 10 倍并不自动说明某个算法错误：前者计算可恢复的元件停运，后者计算
模式目录定义的永久故障后果。两值的中位数为 5.50000275 MWh/年，极差为
9.0000045 MWh/年，因此归一化极差为
$9.0000045/5.50000275=1.6363636$。

比较响应返回 12 个共识排序稳定身份。这是参与排序的稳定身份并集，不应直接解释为
案例存在 12 个物理元件；失效模式结果会把一个物理元件展开为多个模式级归因。必须
继续查看 `method_appearances`、Spearman 和 Top-k Jaccard，才能判断真正的跨方法
薄弱环节一致性。

## 12. 案例二：Dist33 AC/DC、DER 与三阶段恢复

内置案例 `dist33_microgrid_der` 包含 33 个 AC 母线、2 个 DC 母线、3 个微网、
多类 DER、需求响应、自动开关、储能和换流设备，适合验证混合网络的模型覆盖。

### 12.1 基线计算

1. 加载“Dist33 DER 可靠性·弹性旗舰”；
2. 检查拓扑中的 AC/DC 母线、VSC、DC 线路、DER、储能和联络开关；
3. 在可靠性配置中查看覆盖和不支持原因，不把“有参数”误认为“有后果模型”；
4. DER 控制选“元件原始配置”，保持构网支撑、微网孤岛、储能和黑启动开启；
5. 后果模型选“三阶段恢复 MILP”，保持“三阶段 DC 潮流”开启；
6. 大型三阶段故障集先使用串行执行，再按资源情况显式启用并行；
7. 运行并展开三阶段故障传播与恢复表。

当前回归的硬性验收条件首先是以下物理与有效性契约。后文同时记录本次构建的具体
指标，作为可复现案例输出，但不把该数值固定成跨版本不变的验收阈值：

- `ok=true`；
- `model_scope=coupled-acdc-lindistflow-restoration-milp`；
- 恢复 MILP、支路潮流、电压、径向拓扑和 DC 潮流有效性为 true；
- VSC/SOP 调度已优化；
- 每个故障的三个阶段都返回有符号 VSC 调度；
- DC DER 以静态电源、PV 和储能调度范围进入后果模型。

若这些有效性条件不成立，即使返回 EENS，也不能声称完成了本案例的联合 AC/DC
恢复认证。

当前构建的串行三阶段基线数值为：

| 指标 | 数值 | 物理含义 |
|---|---:|---|
| 枚举故障数 | 33 | 32 个 AC 线路故障 + 1 个 DC 线路故障 |
| 产生正 EENS 的故障行 | 32 | DCLine1 被资源完全覆盖，EENS 为 0 |
| EENS | 4.276339 MWh/年 | 所有故障、阶段和频率加权后的年期望失供电量 |
| EDNS | 0.000488 MW | EENS/8760，即 0.488 kW 等效全年平均失供功率 |
| LOLE | 1.261167 h/年 | 年期望处于失负荷状态的时间 |
| LOLF | 3.820000 次/年 | 年期望失负荷事件频率 |
| LOLD | 0.330148 h/次 | 平均每次系统失负荷约 19.81 min |
| SAIFI | 1.011707 次/(用户·年) | 平均用户每年约 1.01 次持续停电 |
| SAIDI | 1.214362 h/(用户·年) | 平均用户每年停电 72.86 min |
| CAIDI | 1.200309 h/次 | 每次用户中断平均持续约 72.02 min |
| ASAI | 0.99986137 | 平均供电可用率约 99.9861% |

这次基线没有保存用户保护行，`reliability_configuration.applied=false`，所以故障频率
未经重合闸、主保护和后备保护事件树条件化。表中指标应解释为“当前元件故障率和
默认三阶段时间下的网络/资源恢复结果”，不是已配置现场保护系统后的最终结果。

### 12.1.1 关键故障 Line1 的逐步复核

最薄弱元件是 AC `Line1`（母线 1–2），其结果为：

| 量 | 阶段 1 隔离 | 阶段 2 重构 | 阶段 3 修复 |
|---|---:|---:|---:|
| 阶段时间 (h) | 0.016667 | 0.016667 | 7.966667 |
| 切负荷 (MW) | 3.525 | 3.525 | 3.525 |
| VSC1/VSC2 调度 (MW) | 0 / 0 | 0 / 0 | 0 / 0 |

三个阶段合计 8 h，单次故障未供电量为
$3.525\times8=28.2\ \mathrm{MWh}$。故障率为 0.15 次/年，因此

$$
\mathrm{EENS}_{Line1}=28.2\times0.15=4.23\ \mathrm{MWh/yr}.
$$

它占系统 EENS 的 $4.23/4.276339=98.92\%$。物理含义是 Line1 位于主电源出口，
其故障使 3.525 MW 负荷在隔离、重构和修复三个窗口都无法恢复；没有可接受的联络
开关序列，储能能量保持 2.696 MWh 未被使用，VSC 调度也为零。此时首要治理对象是
源端供电路径或可独立建立电压的备用电源，而不是继续优化末端联络开关。

作为对照，`Line2` 故障在阶段 1 切除 3.065 MW，但通过闭合
`SW-Tie-12-22`，阶段 2 和阶段 3 切负荷均降为 0。其单次 ENS 只有
$3.065\times1/60=0.051083\ \mathrm{MWh}$，年贡献为
$0.051083\times0.15=0.0076625\ \mathrm{MWh/yr}$。这说明有效联络转供把一个
8 h 修复事件压缩为约 1 min 的隔离损失。

DCLine1 故障率为 0.1 次/年，但三个阶段切负荷均为 0，故 EENS 为 0。结果同时显示
阶段 3 使用 0.483333 MWh 储能并由 VSC1 提供 0.1 MW 有符号调度。这不是“DC 线路
不重要”，而是当前负荷与资源条件下，DC 侧冗余和换流/储能调度完全覆盖了该 N-1
故障；提高 DC 负荷或降低资源容量后必须重新计算。

### 12.2 GFL/GFM 和黑启动对比

按以下顺序各运行一次，并导出结果：

1. 原始配置 + 黑启动开启；
2. 全部 GFL + 黑启动开启；
3. 可控 DER GFM + 黑启动开启；
4. 可控 DER GFM + 黑启动关闭。

比较阶段 1/2 切负荷、EENS、孤岛恢复、储能使用和共识薄弱元件。合理解释应满足：
全部 GFL 不得凭空启动死岛；GFM 的改善受额定功率、SOC、能量、拓扑和线路限额约束；
关闭黑启动后，死岛建立参考的能力不得被无条件保留。若结果边界提示算法仍使用复合
GFM/黑启动标志，应把该结论写成稳态敏感性，而不是动态黑启动认证。

当前生产 API 的同快照结果为：

| 控制场景 | 有效 GFM 数 | EENS (MWh/年) | LOLE (h/年) | SAIDI (min/(用户·年)) | 正 EENS 故障行 |
|---|---:|---:|---:|---:|---:|
| 元件原始配置 + 黑启动 | 1 | 4.276339 | 1.261167 | 72.861707 | 32 |
| 全部 GFL + 黑启动 | 1 | 4.276339 | 1.261167 | 72.861707 | 32 |
| 可控 DER GFM + 黑启动 | 11 | 0.010627 | 0.027833 | 0.172683 | 17 |
| 可控 DER GFM + 关闭黑启动 | 11 | 0.010627 | 0.027833 | 0.172683 | 17 |

相对原始配置，GFM 提升情景使 EENS 降低 99.7515%，LOLE 降低 97.7930%，SAIDI
降低 99.7630%，产生正 EENS 的故障行从 32 减至 17；最薄弱线路也从 Line1 转为
Line22。这里的物理机制是 11 台可控 PV、风电、储能和 VSC 获得稳态孤岛参考信用，
原来因缺少电压/频率锚点而失供的孤岛可继续使用本地功率和换流通道。

这个结果应被视为“所有合格可控 DER 均完成构网改造”的能力上界，不是现状预测。
软件没有为其自动增加功率和能量，但也没有认证逆变器限流、暂态同步、故障穿越和
保护配合。原始配置与“全部 GFL”结果相同，是因为两者都只保留一个 DC 电压参考型
VSC，未形成额外 AC 孤岛锚点；审计中的有效 GFM 数仍为 1，不能把 GUI 标签机械
理解为所有 AC/DC 参考都被清零。

GFM 情景关闭黑启动后数值完全不变，不代表黑启动没有物理价值。响应已明确提示：
三阶段算法当前仍可能用 GFM 标志作为复合孤岛源能力，`black_start_enabled=false`
首先改变审计信用，尚未形成独立的动态启动状态。这组“零差异”恰好暴露了模型边界，
结论应写成“当前算法无法独立量化黑启动影响”，而不是“无需配置黑启动”。

### 12.3 保护压力情景

1. 为目标线路创建主保护和后备保护行；
2. 基准情景使用较高重合成功率、较低拒动/拒分概率和短主保护时间；
3. 压力情景只提高主保护失败概率，观察频率从主保护场景转移到后备/未清除场景；
4. 扩大后备保护区，观察阶段 1 切负荷和 EENS；
5. 核查起始频率等于瞬时、主保护、后备和未清除频率之和。

保护配置只影响与三阶段故障集合匹配的行。若结果显示“未匹配三阶段故障集”，应
检查被保护元件的稳定 ID、启用状态和故障枚举范围，而不是把“配置已保存”当作
“配置已应用”。

可用 Line1 基线做一个保护结果的数量级预估。若只增加重合闸成功率 $r=0.8$，主
保护完全可靠且重合成功不进入持续指标，则持续故障频率从 0.15 降为
$0.15(1-0.8)=0.03$ 次/年，瞬时频率为 $0.15\times0.8=0.12$ 次/年。在网络后果
不变的条件下，持续 EENS 将从 4.23 降为
$4.23\times0.2=0.846\ \mathrm{MWh/yr}$，LOLE 贡献从 1.2 降为
0.24 h/年。该值是事件树的参数化手算，不是默认案例结果；保存保护行后应以返回的
场景频率守恒审计和重新求解值为准。

## 13. 跨案例验证：物理、信息与智能影响

为避免只在专用小案例上验证公式，生产 API 回归还加载
`dist33_microgrid_der` 和 `comprehensive_hybrid_acdc`，对每个案例执行七个单因素或
端点工况。前者使用案例自带可靠性数据，后者使用 `missing_only` 策略；响应将后者
诚实标记为 `missing_filled_with_defaults`，所以综合案例数值是模型覆盖回归，不是现场
可靠性预测。

### 13.1 工况与验收条件

物理组保持信息与智能维度关闭，使用 0.5 h 切换时间，比较基准、负荷倍率 1.3 和
关闭开关重构、修复重构、微网孤岛、储能调度、构网 VSC、黑启动储能六类恢复资源。
信息/智能组保持物理配置不变，使用 0.05 h 自动切换与 1.0 h 人工切换，计算完全自动
端点、完全人工端点、信息可用率 0.9，以及信息可用率 0.9 加五个智能成功概率。

预先固定的验收条件为：高负荷或关闭恢复资源不得改善 EENS；完全自动端点不得差于
完全人工端点；信息和智能概率必须按实现公式精确相乘；总 EENS 必须满足全概率公式，
相对误差不超过 $10^{-8}$，概率误差不超过 $10^{-12}$。持续时间和控制归因保留原始
符号，不作截零。

### 13.2 实测结果

| 案例与工况 | Dist33 DER (MWh/年) | 综合交直流 (MWh/年) | 所验证的作用链 |
|---|---:|---:|---|
| 物理基准 | 0.149400 | 15.162140 | 当前负荷、拓扑和全部恢复资源 |
| 负荷倍率 1.3 | 0.194220 | 35.964740 | 负荷进入故障后网络后果模型 |
| 关闭六类恢复资源 | 1.656000 | 21.312060 | 重构、DER 和微网能力进入恢复后果 |
| 完全自动端点 $E_a$ | 0.014940 | 15.449294 | 0.05 h 自动响应、控制可用 |
| 完全人工端点 $E_m$ | 0.334800 | 267.580000 | 1.0 h 人工响应、控制冻结 |
| 仅信息可用率 $A^{info}=0.9$ | 0.046926 | 40.662365 | 数字服务可用性进行条件期望加权 |
| 信息 + 智能联合 | 0.147661 | 120.066836 | 智能功能成功率进一步筛减自动类概率 |

相对物理基准，1.3 倍负荷使 Dist33 和综合案例 EENS 分别增加 30.00% 和
137.20%；关闭恢复资源分别增加 1008.43% 和 40.56%。两个案例的方向都正确，幅度
不同则来自网络裕度、故障位置和可恢复负荷集合，而不是预设比例。Dist33 的负荷结果
恰好增加 30% 说明该工况仍处于相同有功切负荷结构；综合案例增加 137.20% 说明提高
负荷后又触发了网络限额或更多失供状态，不能用简单负荷比例外推。

### 13.3 概率与数值手算复核

五个智能功能成功概率为 0.8、0.9、0.95、0.96 和 0.99，因此

$$
P_I=0.8\times0.9\times0.95\times0.96\times0.99=0.6500736,
$$

$$
A^{eff}=0.9P_I=0.58506624.
$$

Dist33 的联合结果应为

$$
0.58506624\times0.01494
+(1-0.58506624)\times0.3348
=0.1476607125\ \mathrm{MWh/yr},
$$

综合交直流案例应为

$$
0.58506624\times15.449294
+(1-0.58506624)\times267.58
=120.0668358520\ \mathrm{MWh/yr}.
$$

两值都与生产响应一致。仅信息工况也分别满足
$0.9E_a+0.1E_m=0.046926$ 和 $40.6623646$ MWh/年。这组精确恒等式同时验证了：
GUI/API 输入已到达后端；五个智能参数不是只显示未使用；实现确实用有效自动类概率
混合两个物理后果端点。它仍不是五类智能故障的联合状态模型。

### 13.4 有符号归因与合理性判断

Dist33 的联合结果分解为持续时间增量 0.117783 和控制冻结增量 0.014938 MWh/年，
两项均为正。综合案例则分解为 -0.251539 和 +104.869081 MWh/年，两项之和仍与
$E-E_a=104.617542$ MWh/年一致。负持续时间项不是数值错误：模型保持单次事件总
MTTR 不变，人工切换窗口变长会缩短剩余修复窗口；若某支路在修复阶段的切负荷高于
切换阶段，这个反事实差值可以为负。

响应把该非单调性定位到两条 AC 支路：`HV-Line-110kV`（`component_index=1`）的
持续时间/控制增量为 -0.399990/+5.650369 MWh/年，`F3-Line-15-16`
（`component_index=14`）为 -0.058497/+0.898083 MWh/年。系统其余元件抵消了部分
负持续时间项，而控制冻结的正损失占主导，因此完全人工端点和联合 EENS 仍严格高于
自动端点。工程报告应保留这种有符号诊断并复核相关阶段拓扑，不得将分项截为零。

### 13.5 能证明什么、不能证明什么

本验证证明当前两个混合 AC/DC 案例中，物理参数和恢复资源进入网络后果求解，信息
可用率与智能成功概率进入 Level-1 条件期望，而且观测结果严格服从实现的概率模型。
两个结果均返回 `hybrid-acdc-network-lp`，并声明
`joint_class_probability_modelled=false` 和
`protection_frt_reliability_coupled=false`。因此尚不能证明通信拓扑、共因网络攻击、
学习型 FDIR 决策、继电器动作轨迹、逆变器限流或故障穿越的可靠性影响；这些问题需
要更高层联合状态模型和动态/保护协同仿真。

## 14. 计算报告建议模板

每次形成工程计算结论时，至少保留以下内容：

1. **研究对象**：案例/模型版本、系统指纹、AC/DC 规模、负荷和 DER 概况；
2. **输入依据**：数据策略、模板、用户覆盖、故障率/修复时间/保护参数来源；
3. **算法设置**：方法、后果模型、抽样数/年份、随机种子、并行设置；
4. **恢复假设**：开关、微网、储能、GFL/GFM、黑启动、信息和智能参数；
5. **模型范围**：`model_scope`、有效性标志、不支持模式和限制；
6. **核心结果**：带单位的 EENS、LOLE、LOLF、客户指标和 N-0 基线；
7. **风险归因**：Top 元件/模式、节点顺序、三阶段切负荷和保护场景；
8. **稳健性**：至少一个单因素反事实，必要时进行跨算法指标和排名比较；
9. **结论边界**：哪些是稳态可靠性结论，哪些还需潮流、短路、动态或保护整定复核；
10. **复现材料**：导出的配置 JSON、结果 JSON、案例名和软件构建信息。

## 15. 常见错误

- 只记录“方法=FMEA”，不记录实际 `physical_model` 和 `model_scope`；
- 把缺失或不支持指标显示的“—”当作 0；
- 使用模板补全后仍声称全部参数来自现场数据；
- 保存了失效模式覆盖，却用不消费它的 NSQ/SEQ/元件 FMEA 解释结果；
- 跨算法比较时负荷倍率、DER 场景或报告小时数不同；
- 用 AC/DC 同号 bus ID 或 vector 位置做节点/元件归因；
- 把 GFM 稳态孤岛支撑解释为动态建压和同步认证；
- 把概率保护事件树解释为继电器整定和选择性计算；
- 隐藏“受限”状态，只展示一个看似精确的 EENS 数字；
- 将小案例的回归数值当作大型配电系统的工程基准。

## 16. 复现与验证

文档对应的 GUI 全链路回归可按当前构建目录运行：

```bash
ctest --test-dir build/macos-release \
  -R reliability_workflow_e2e --output-on-failure
```

配置、保护和严格数据策略可继续运行：

```bash
ctest --test-dir build/macos-release \
  -R 'reliability_(configuration|default_policy)_e2e' --output-on-failure
```

三阶段模型的源码级物理约束和元件覆盖由 `test_three_stage_reliability` 负责。测试通过
只能证明已注册契约没有回归；现场参数有效性、保护整定、动态稳定和研究结论仍需按
具体工程数据复核。

跨案例三维作用链和全概率恒等式可运行：

```bash
ctest --test-dir build/macos-release \
  -R '^reliability_dimension_validation_e2e$' --output-on-failure
```
