\section{Scope and Documentation Contract}
\label{sec:scope}

This notebook is the implementation-facing handbook for the current
\texttt{hacdcpf} C++ module.  It connects mathematical models to the public
data structures, preprocessing steps, solver paths, optional build features,
and result objects that are present in the repository now.  It deliberately
separates implemented runtime code from declared stubs and absent/planned APIs.

\subsection{Implemented Runtime Families}

The current notebook covers these implemented module families:
\begin{itemize}
  \item the public model layer under \texttt{include/hacdcpf/model};
  \item canonical projection and solver-data assembly in \texttt{src/model} and
  \texttt{src/power\_flow};
  \item hybrid AC/DC power flow through \texttt{solve\_power\_flow};
  \item DC-only, FDPF, linearized AC/DC, adaptive/islanded, distributed-slack,
  HELM, and continuation PF entry points exposed in the power-flow headers;
  \item AC OPF through \texttt{solve\_ac\_opf}, including native reduced-space
  and parity full-space IPM routes;
  \item DC OPF through \texttt{solve\_dc\_opf};
  \item reactive-power optimization through \texttt{solve\_rpo};
  \item carbon emissions analysis through \texttt{compute\_carbon\_analysis}
  (BFS proportional tracing + matrix solve, with optional PTDF weighting and
  sector-level attribution);
  \item time-series power flow pipeline through
  \texttt{run\_time\_series\_power\_flow} (multi-scenario, multi-horizon
  profiles with snapshot solve per time step);
  \item annual production simulation through
  \texttt{run\_annual\_production\_simulation} (hourly PV/wind dispatch,
  curtailment accounting, energy yield statistics);
  \item lifecycle simulation through \texttt{run\_lifecycle\_simulation}
  (multi-year degradation, replacement scheduling, levelised cost computation);
  \item JSON, MATPOWER/JPC, case-builder, PF result JSON, OPF result JSON, and
  carbon result JSON support;
  \item optional Excel workbook I/O when \texttt{HACDCPF\_ENABLE\_EXCEL=ON};
  \item optional OpenDSS bridge source inclusion when
  \texttt{HACDCPF\_ENABLE\_OPENDSS=ON}.
\end{itemize}

\subsection{Current Stub and Absent Boundaries}
\label{sec:scope-boundary}

\begin{longtable}{L{0.26\linewidth}L{0.54\linewidth}}
\toprule
Area & Current code status \\
\midrule
\endhead
\texttt{analysis::solve\_distribution\_power\_flow} & Declared and compiled, but \texttt{src/analysis/distribution\_power\_flow.cpp} returns a non-converged result with \texttt{status="not\_implemented"}. \\
\texttt{run\_distribution\_resilience\_assessment} & Public facade exists, but \texttt{src/analysis/resilience\_assessment.cpp} returns \texttt{completed=false} and \texttt{status="not\_implemented"}. \\
Reliability assessment & Headers define option/result types; no implemented public assessment solver is exposed by \texttt{hacdcpf.hpp}. \\
Short-circuit analysis & No public \texttt{compute\_short\_circuit}, \texttt{SCOptions}, or \texttt{BusFaultResult} header exists in the current include tree. \\
Optimal network reconfiguration & No public \texttt{solve\_optimal\_reconfiguration} header/API exists in the current include tree. \\

\bottomrule
\end{longtable}

\subsection{Documentation Principle}

This notebook follows four rules.
\begin{enumerate}
  \item Equations are written in the same sign convention as the current C++ implementation.
  \item Field explanations are tied to concrete structs, not generic textbook entities.
  \item Each component is classified by how it enters a module: direct state, fixed injection, projected equivalent, or not yet consumed.
  \item Extension points declared in headers are explicitly separated from functionality that is already wired in source files.
\end{enumerate}

\subsection{Canonical Modeling Pipeline}

The steady-state solvers do not consume every rich component table directly.
Instead, the dominant runtime path is:
\begin{enumerate}
  \item start from a public \texttt{HybridPowerSystem},
  \item call \texttt{project\_to\_canonical\_models},
  \item build \texttt{SolverData} through \texttt{make\_solver\_data},
  \item assemble residuals, Jacobians, or optimization models for PF and OPF.
\end{enumerate}

The projection stage currently performs the following transformations:
\begin{itemize}
  \item \texttt{FlexibleLoad} $\rightarrow$ equivalent \texttt{Load},
  \item \texttt{AsymmetricLoad} $\rightarrow$ equivalent aggregated \texttt{Load},
  \item \texttt{Transformer2W} and \texttt{Transformer3W} $\rightarrow$ one or more equivalent \texttt{ACBranch} objects,
  \item \texttt{Switch} $\rightarrow$ equivalent \texttt{ACBranch} whose \texttt{in\_service} flag follows the switch state,
  \item \texttt{CircuitBreaker} $\rightarrow$ equivalent \texttt{ACBranch}, followed by zero-impedance bus merging when switches or circuit breakers are present,
  \item \texttt{Charger} $\rightarrow$ accumulation into \texttt{ChargingStation} demand,
  \item \texttt{VirtualPowerPlant} and \texttt{Microgrid} $\rightarrow$ equivalent AC \texttt{StaticGenerator} rows,
  \item \texttt{MobileStorage} $\rightarrow$ equivalent AC \texttt{Storage} at its current bus,
  \item \texttt{EnergyRouter} $\rightarrow$ internal DC buses plus VSC/DCDC equivalents,
  \item optional \texttt{ThreePhaseACSystem} $\rightarrow$ canonical single-phase-equivalent AC models when the explicit AC system is absent.
\end{itemize}

\subsection{Important Boundary Between ``Implemented'' and ``Declared''}

The parity OPF formulation now instantiates \textbf{all} enhanced component
decision blocks as runtime variables with full Jacobian and Hessian wiring:
\begin{itemize}
  \item generator dispatch \((P_g, Q_g)\),
  \item VSC converter power \((P^{\qual{conv,ac}}, Q^{\qual{conv,ac}}, P^{\qual{conv,dc}})\),
  \item DCDC converter input power \(P^{\qual{dcdc}}\) with analytical \(I^2R\) loss derivatives,
  \item DC bus voltages \(v^{\qual{dc}}\),
  \item per-bus load shedding \((\Delta P_d, \Delta Q_d)\) with VOLL penalty,
  \item curtailable renewable dispatch \((P^{\qual{ren}}, Q^{\qual{ren}})\) for \texttt{RenewableGen} with \texttt{curtailable=true} and \texttt{PVSystem} with \texttt{controllable=true},
  \item storage dispatch \((P^{\qual{stor}}, Q^{\qual{stor}})\) for AC storage and \(P^{\qual{stor,dc}}\) for DC storage,
  \item flexible load adjustment \(P^{\qual{flex}}\).
\end{itemize}
These are no longer extension hooks: they are wired decision variable blocks
with explicit mapping arrays in \texttt{parity\_formulation.cpp}.  The OPF JSON
serializer preserves the enhanced dispatch arrays as both legacy bare arrays
and structured dispatch objects with identity maps.
