\section{Information Models and Field Dictionaries}
\label{sec:components}

\subsection{Modeling Layers Used by the Code}

The code base uses three distinct model layers.
\begin{enumerate}
  \item \textbf{Public information model}: the rich structs under \texttt{include/hacdcpf/model/} used by I/O, case builders, and external callers.
  \item \textbf{Canonical steady-state model}: the projected subset generated by \texttt{project\_to\_canonical\_models}, where rich components are converted into equivalent loads, branches, or aggregated injections.
  \item \textbf{Solver assembly model}: \texttt{powerflow::SolverData}, which stores contiguous vectors, aggregated per-bus injections, ZIP coefficients, and sparse matrices needed by the PF and OPF kernels.
\end{enumerate}

\subsection{System Containers and Solver-Level Metadata}

\subsubsection*{System containers}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct / group & Fields and meaning & Primary consumers \\
\midrule
\endhead
\texttt{ACSystem} & \texttt{buses}, \texttt{branches}, \texttt{generators}, \texttt{static\_generators}, \texttt{loads}, \texttt{flexible\_loads}, \texttt{asymmetric\_loads}, \texttt{shunts}, \texttt{storage}, \texttt{renewable\_gens}, \texttt{pv\_systems}, \texttt{external\_grids}, \texttt{transformers\_2w}, \texttt{transformers\_3w}, \texttt{switches}, \texttt{circuit\_breakers}, \texttt{charging\_stations}, \texttt{chargers}, \texttt{motors}; plus \texttt{base\_mva}, \texttt{freq\_hz}, \texttt{name}. & PF, OPF, I/O, projection \\
\texttt{DCSystem} & \texttt{buses}, \texttt{branches}, \texttt{loads}, \texttt{storage}, \texttt{static\_generators}, \texttt{dc\_static\_generators}, \texttt{pv\_arrays}, \texttt{dc\_circuit\_breakers}, plus \texttt{base\_mva} and \texttt{name}. & PF, OPF, I/O \\
\texttt{HybridPowerSystem} & Holds \texttt{ac}, \texttt{dc}, \texttt{vsc\_converters}, \texttt{dcdc\_converters}, \texttt{energy\_routers}, \texttt{mobile\_storage}, \texttt{vpps}, \texttt{microgrids}, global \texttt{base\_mva}, \texttt{name}, optional \texttt{three\_phase\_ac}, and optional provenance maps \texttt{bus\_merge\_map} and \texttt{branch\_expand\_map}. & all top-level APIs \\
\texttt{ThreePhaseACSystem} & Optional unbalanced AC subsystem with three-phase buses, lines, transformers, loads, generators, and external grids.  It is projected to canonical AC objects when the explicit \texttt{ACSystem} is empty. & projection, PF, I/O \\
\bottomrule
\end{longtable}

\subsubsection*{Power-flow options and results}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct / group & Fields and meaning & Primary consumers \\
\midrule
\endhead
\texttt{InitialState} & \texttt{vm}, \texttt{va}, \texttt{vdc} provide optional warm starts for AC magnitude, AC angle, and DC voltage states. & Newton PF, DC PF \\
\texttt{ReactiveLimit} & \texttt{qmin}, \texttt{qmax} define reactive limits used by adaptive/PV-PQ logic. & adaptive PF extensions \\
\texttt{DistributedSlack} & \texttt{participating\_buses}, \texttt{participation\_factors}, \texttt{reference\_bus}, and optional \texttt{max\_participation\_p} describe how slack mismatch is redistributed. & distributed-slack PF \\
\texttt{PowerFlowOptions} & Iteration and tolerance controls: \texttt{max\_iter}, \texttt{tol}; robustness controls: line search, regularization, and step clipping; PV/PQ and converter hysteresis parameters; ZIP weights; solver profiling flag; \texttt{loss\_model}; FDPF iteration cap. & PF family \\
\texttt{SolverProfiling} & Sparse-factorization counters, line-search and regularization statistics, PV/PQ switches, converter-mode switches, timing vectors, and cumulative timing totals. & PF result diagnostics \\
\texttt{PowerFlowResult} & Solved states \texttt{vm}, \texttt{va}, \texttt{vdc}; status fields \texttt{converged}, \texttt{iterations}, \texttt{residual}; and derived reports \texttt{branch\_flows}, \texttt{vsc\_transfers}, \texttt{dcdc\_transfers}, \texttt{er\_port\_transfers}. & PF family outputs \\
\texttt{AdaptiveSolveResult}, \texttt{IslandedSolveResult}, \texttt{DistributedSlackResult} & Variants of PF results that additionally expose detected \texttt{islands}, distributed-slack allocations, and buses hitting slack-sharing limits. & adaptive / islanded / distributed-slack PF \\
\bottomrule
\end{longtable}

\subsubsection*{Analysis and OPF options/results}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct / group & Fields and meaning & Primary consumers \\
\midrule
\endhead
\texttt{ACOPFOptions} & Inner/outer iteration caps, feasibility/stationarity tolerances, barrier schedule, merit-penalty and regularization terms, line-search settings, parallel AC evaluation threads, and path-selection flags \texttt{enable\_primal\_dual}, \texttt{use\_parity\_ipm}, \texttt{allow\_fallback}. & AC OPF \\
\texttt{ACOPFResult} & Voltage solution, generator dispatch, optional bus-level load shedding, converter operating points, convergence metrics, status text, and profiling summary. & AC OPF output \\
\texttt{DCOPFOptions}, \texttt{DCOPFResult} & DC approximation controls, backend selector, branch-limit flag, load-shedding flag, \texttt{compute\_lmp} toggle (default \texttt{true}: runs a supporting simplex LP after the primal solve to populate nodal \texttt{lmp}; branch-dual arrays are guarded by \texttt{branch\_mu\_valid}), voltage angles, generator dispatch, branch flows, per-bus and total load shedding, \texttt{solver\_chain}, \texttt{objective\_model}, and solver status. & DC OPF \\
\texttt{RPOOptions}, \texttt{RPOResult} & Reactive-power objective settings, search limits, voltage/generator before/after vectors, tap and shunt changes, loss metrics, status, and B\&C-style statistics fields reused as counters. & RPO \\
Analysis result types & Core resilience, reliability MC/FMEA, short-circuit, ONR, time-series, and carbon paths are implemented with documented limitations.  The legacy distribution power-flow stub/public BFS API has been removed; distribution feeders use the three-phase NR contract.  The resilience MIP entry point (\texttt{run\_distribution\_resilience\_mip\_assessment}) is a live independent AC-only MILP solver (not a heuristic delegate).  FMEA uses \texttt{ac-only-dcopf} for AC-only systems and \texttt{hybrid-acdc-network-lp} for systems with DC/VSC components, with linearized scope exposed through model-scope/limitation fields.  The three-stage MILP reliability API (\texttt{run\_three\_stage\_reliability}) is a native C++ MIPSolvers-based evaluator (not an external Julia bridge).  See Sections~\ref{sec:scope-boundary} and~\ref{sec:implementation_gap_audit}. & analysis declarations \\
\bottomrule
\end{longtable}

\subsubsection*{\texttt{powerflow::SolverData}}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Group & Fields and meaning & Primary consumers \\
\midrule
\endhead
Canonical component tables & Copies of projected AC/DC buses, branches, generators, converters, DCDC converters, energy routers, loads, DERs, shunts, switches, charging stations, external grids, VPPs, microgrids, and mobile storage. & PF, native OPF \\
Aggregated steady-state injections & \texttt{pg}, \texttt{qg} hold per-bus generation after aggregation of generators, static generators, renewables, PV, storage, VPPs, microgrids, and mobile storage. & PF, native OPF \\
Demand model data & \texttt{has\_component\_loads}, \texttt{pd\_pu}, \texttt{qd\_pu}, and per-bus ZIP coefficient vectors describe the demand model after load-table aggregation. & PF, native OPF \\
Network matrices & \texttt{ybus} and \texttt{gdc} store the canonical AC admittance and DC conductance matrices; \texttt{build\_id} is used to validate Jacobian-pattern caching. & PF, native OPF \\
Bookkeeping & \texttt{base\_mva}, \texttt{loss\_model}, and global ZIP weights copied from \texttt{PowerFlowOptions}. & PF, native OPF \\
\bottomrule
\end{longtable}

\subsection{Component Inventory}

Table~\ref{tab:model-inventory} enumerates the rich public models currently
present in the repository.

\begin{longtable}{L{0.23\linewidth}L{0.32\linewidth}L{0.33\linewidth}}
\caption{Public component-model inventory}\label{tab:model-inventory}\\
\toprule
Struct & Mathematical role & Current steady-state integration mode \\
\midrule
\endfirsthead
\toprule
Struct & Mathematical role & Current steady-state integration mode \\
\midrule
\endhead
\bottomrule
\endfoot
\texttt{ACBus} & AC state host, voltage limits, embedded bus demand and shunt & direct \\
\texttt{ACBranch} & AC series/shunt admittance, tap and phase-shift branch & direct \\
\texttt{Transformer2W} & named two-winding transformer with short-circuit/tap data & projected to \texttt{ACBranch} \\
\texttt{Transformer3W} & explicit three-winding transformer with pairwise short-circuit data & projected to three \texttt{ACBranch} equivalents \\
\texttt{ExternalGrid} & slack source and source-equivalent metadata & direct PF source metadata; richer fault fields are stored but no public SC solver is present \\
\texttt{AsynchronousMotor} & motor fault-contribution metadata & stored by the model and I/O; no public SC solver currently consumes it \\
\texttt{Generator} & synchronous generator dispatch and limits & direct \\
\texttt{StaticGenerator} & fixed/scaled distributed generation & direct fixed injection \\
\texttt{RenewableGen} & renewable injection with curtailment metadata & fixed injection in PF/native OPF; parity OPF decision variable when curtailable \\
\texttt{PVSystem} & PV inverter and array metadata & fixed injection in PF/native OPF; parity OPF decision variable when controllable \\
\texttt{Load} & AC demand with ZIP and motor-fraction metadata & direct \\
\texttt{FlexibleLoad} & demand-response model & projected to \texttt{Load} for PF; parity OPF has packed flexible-load variables \\
\texttt{AsymmetricLoad} & per-phase aggregate demand & projected to \texttt{Load} \\
\texttt{Shunt} & fixed or stepped shunt element & direct fixed shunt in PF; switchable steps are RPO discrete controls \\
\texttt{Switch} & switching device with electrical/protection data & projected to \texttt{ACBranch} for PF/OPF \\
\texttt{CircuitBreaker} & high-voltage breaker on an AC bus pair & projected to \texttt{ACBranch}; can trigger zero-impedance bus merging \\
\texttt{ChargingStation} & aggregate EV charging demand & direct fixed load \\
\texttt{Charger} & individual EV charger & aggregated into \texttt{ChargingStation} on projection \\
\texttt{Storage} & stationary storage power and energy state & fixed injection in PF/native OPF; parity OPF dispatch variable for AC and DC storage \\
\texttt{MobileStorage} & relocatable storage resource & projected to AC \texttt{Storage} at current bus \\
\texttt{VirtualPowerPlant} & aggregated DER portfolio & projected to AC \texttt{StaticGenerator} at aggregation bus \\
\texttt{Microgrid} & PCC exchange model & projected to AC \texttt{StaticGenerator} at aggregation bus/PCC when grid-connected \\
\texttt{DCBus} & DC voltage host and DC demand host & direct \\
\texttt{DCBranch} & DC resistive branch & direct \\
\texttt{DCLoad} & DC active demand & direct \\
\texttt{StaticGeneratorDC} & typed DC active-power source with profile/control metadata & stored in \texttt{dc.dc\_static\_generators}; serialized and available for DC injection assembly where supported \\
\texttt{PVArrayDC} & DC-side photovoltaic array metadata and setpoint & stored in \texttt{dc.pv\_arrays}; serialized and available for DC injection assembly where supported \\
\texttt{DCCircuitBreaker} & breaker on a DC bus pair & stored and serialized; no projection equivalent currently runs in \texttt{network\_utils.cpp} \\
\texttt{VSCConverter} & AC/DC coupling with loss model and control mode & direct \\
\texttt{DCDCConverter} & DC/DC transfer device with efficiency and \(I^2R\) conduction loss & direct in PF and parity OPF (decision variable with Jacobian and Hessian) \\
\texttt{EnergyRouterPort} & AC or DC port injection for a multi-port router & direct fixed injection \\
\texttt{EnergyRouter} & multi-port converter container & direct through its ports \\
\texttt{ThreePhaseACBus} & optional unbalanced bus model & projected to \texttt{ACBus} \\
\texttt{ThreePhaseACLine} & optional unbalanced line model & projected to \texttt{ACBranch} using positive sequence \\
\texttt{ThreePhaseTransformer} & optional unbalanced transformer model & projected to \texttt{Transformer2W} equivalent \\
\texttt{ThreePhaseLoad} & optional unbalanced load model & projected to \texttt{Load} \\
\texttt{ThreePhaseGenerator} & optional unbalanced generator model & projected to \texttt{Generator} \\
\texttt{ThreePhaseExternalGrid} & optional unbalanced slack/grid equivalent & projected to \texttt{ExternalGrid} \\
\bottomrule
\end{longtable}

\subsection{AC Network Elements}

\subsubsection*{\texttt{ACBus}}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Field group & Detailed explanation & Used by \\
\midrule
\endhead
Identity and topology & \texttt{index} is the external bus identifier referenced by other components; \texttt{name} is purely descriptive; \texttt{area} and \texttt{zone} are retained for partitioning and reporting. & shared model / solver inputs \\
Steady-state electrical state & \texttt{bus\_type}, \texttt{vm\_pu}, \texttt{va\_deg}, \texttt{base\_kv}, \texttt{vmax\_pu}, \texttt{vmin\_pu}, \texttt{in\_service}.  These fields initialize the PF state, define slack/PV/PQ behavior, and bound voltages. & PF, OPF \\
Embedded demand and shunt & \texttt{pd\_mw}, \texttt{qd\_mvar} store fallback bus demand when no load table is present; \texttt{gs\_mw}, \texttt{bs\_mvar} store bus shunt terms. & PF, OPF \\
Resilience / geography & \texttt{n\_customers}, \texttt{importance}, \texttt{latitude}, \texttt{longitude}.  These are not yet decision variables, but they are useful for planning logic, GIS, or load-priority extensions. & planning / future use \\
\bottomrule
\end{longtable}

\subsubsection*{\texttt{ACBranch}}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Field group & Detailed explanation & Used by \\
\midrule
\endhead
Connectivity & \texttt{index}, \texttt{from\_bus}, \texttt{to\_bus}, \texttt{in\_service}, \texttt{name}.  Bus references use external bus IDs. & PF, OPF \\
Positive-sequence electrical data & \texttt{r\_pu}, \texttt{x\_pu}, \texttt{b\_pu}, \texttt{tap}, \texttt{shift\_deg}.  These define the AC \(\pi\)-model and branch-flow reporting. & PF, OPF \\
Actual (engineering) values & \texttt{r\_ohm\_per\_km}, \texttt{x\_ohm\_per\_km}, \texttt{b\_us\_per\_km}, \texttt{c\_nf\_per\_km} together with \texttt{length\_km}, \texttt{n\_parallel} and the from-bus \texttt{base\_kv}.  When per-unit data is absent these supply the impedance instead (see the conversion note below). & projection (pre-solve) \\
Ratings and physical metadata & \texttt{rate\_a\_mva}, \texttt{rate\_b\_mva}, \texttt{rate\_c\_mva}, \texttt{length\_km}.  \texttt{rate\_a\_mva} is used directly by OPF thermal limits. & OPF, reporting \\
Reliability and sequence data & \texttt{failure\_rate}, \texttt{mttr\_hr}, \texttt{r0\_pu}, \texttt{x0\_pu}, \texttt{b0\_pu}, and transformer-nameplate fields \texttt{vn\_hv\_kv}, \texttt{vn\_lv\_kv}, \texttt{sn\_mva}.  These are stored for planning/fault-model extensions, but no public SC solver is present. & model/I/O metadata \\
\bottomrule
\end{longtable}

\paragraph{Actual-value to per-unit conversion.}
A branch may be specified either directly in per-unit (\texttt{r\_pu}, \texttt{x\_pu},
\texttt{b\_pu}) or with engineering ``actual'' values --- resistance/reactance per
kilometre, line length and a per-bus base voltage --- as produced by ETAP/OpenDSS
style importers.  The routine \texttt{convert\_actual\_to\_per\_unit} (run at the
start of \texttt{project\_to\_canonical\_models}) bridges the two: for any AC branch
whose per-unit impedance is still zero but which carries
\texttt{r\_ohm\_per\_km}/\texttt{x\_ohm\_per\_km} with a positive \texttt{length\_km}
and from-bus \texttt{base\_kv}, it fills
\[
  r_{pu} = \frac{r_{\Omega/\mathrm{km}}\,\ell_{\mathrm{km}}/n_\parallel}{Z_\text{base}},\quad
  x_{pu} = \frac{x_{\Omega/\mathrm{km}}\,\ell_{\mathrm{km}}/n_\parallel}{Z_\text{base}},\quad
  Z_\text{base} = \frac{V_\text{base}^2}{S_\text{base}},
\]
and analogously \(b_{pu}=B_{[\mathrm S]}\,Z_\text{base}\) from \texttt{b\_us\_per\_km}.
DC branches use the same base-impedance rule with \texttt{r\_ohm\_per\_km} and the DC
base voltage.  The conversion is non-destructive and idempotent --- branches already
given in per-unit are untouched --- so existing per-unit cases are unaffected.
Transformers are likewise authored in actual nameplate terms: \texttt{Transformer2W}
and \texttt{Transformer3W} carry short-circuit voltages (\texttt{vk\_percent},
\texttt{vkr\_percent}) on their rated \texttt{sn\_mva}, which projection converts to a
per-unit equivalent \texttt{ACBranch} via
\(r,x = f(\texttt{vk\%},\texttt{vkr\%})\cdot S_\text{base}/S_n\) --- so the whole
network can be specified without pre-computing any per-unit impedance.

\subsubsection*{\texttt{Transformer2W}, \texttt{Transformer3W}, \texttt{Switch}, and \texttt{CircuitBreaker}}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct & Field-level explanation & Current treatment \\
\midrule
\endhead
\texttt{Transformer2W} & Identity/connectivity fields \texttt{index}, \texttt{name}, \texttt{hv\_bus}, \texttt{lv\_bus}, \texttt{in\_service}; nameplate fields \texttt{sn\_mva}, \texttt{vn\_hv\_kv}, \texttt{vn\_lv\_kv}; short-circuit fields \texttt{vk\_percent}, \texttt{vkr\_percent}, \texttt{pk\_kw}; no-load fields \texttt{pfe\_kw}, \texttt{i0\_percent}; tap-changer fields \texttt{tap\_side}, \texttt{tap\_pos}, \texttt{tap\_min}, \texttt{tap\_max}, \texttt{tap\_neutral}, \texttt{tap\_step\_percent}; phase shift \texttt{shift\_deg}; zero-sequence fields \texttt{z0\_percent}, \texttt{x0\_r0}; reliability fields \texttt{mtbf\_hours}, \texttt{mttr\_hours}. & projected to one equivalent \texttt{ACBranch} \\
\texttt{Transformer3W} & Connectivity \texttt{hv\_bus}, \texttt{mv\_bus}, \texttt{lv\_bus}; per-winding ratings \texttt{sn\_hv\_mva}, \texttt{sn\_mv\_mva}, \texttt{sn\_lv\_mva}; pairwise short-circuit data \texttt{vk\_hv\_mv\_percent}, \texttt{vk\_hv\_lv\_percent}, \texttt{vk\_mv\_lv\_percent} and the matching \texttt{vkr} fields; tap data and phase shifts \texttt{shift\_mv\_deg}, \texttt{shift\_lv\_deg}. & projected to three equivalent \texttt{ACBranch} objects \\
\texttt{Switch} & Topology fields \texttt{bus\_from}, \texttt{bus\_to}, \texttt{closed}; electrical fields \texttt{r\_contact\_ohm}, \texttt{z\_ohm}, \texttt{i\_rated\_ka}, \texttt{i\_breaking\_ka}; protection fields \texttt{element\_type}, \texttt{element\_id}; automation fields \texttt{is\_remote}, \texttt{is\_automated}, \texttt{t\_operation\_s}; reliability fields \texttt{p\_sw\_fail}, \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, \texttt{t\_tp\_hr}. & projected to equivalent branch with \texttt{in\_service = closed} \\
\texttt{CircuitBreaker} & AC breaker fields \texttt{index}, \texttt{name}, \texttt{bus\_from}, \texttt{bus\_to}, \texttt{in\_service}, \texttt{breaker\_type}, \texttt{closed}, \texttt{z\_ohm}, \texttt{rated\_voltage\_kv}, \texttt{i\_rated\_ka}, \texttt{i\_breaking\_ka}, \texttt{element\_type}, \texttt{element\_id}. & projected to equivalent branch; if switches or breakers exist, zero-impedance bus merging may run after projection \\
\bottomrule
\end{longtable}

\subsubsection*{\texttt{ExternalGrid} and \texttt{AsynchronousMotor}}
\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct & Field-level explanation & Current treatment \\
\midrule
\endhead
\texttt{ExternalGrid} & \texttt{bus}, \texttt{vm\_pu}, \texttt{va\_deg} establish slack voltage targets; \texttt{s\_sc\_max\_mva}, \texttt{s\_sc\_min\_mva}, \texttt{rx\_max}, \texttt{rx\_min}, \texttt{r\_pu}, \texttt{x\_pu}, \texttt{r0\_pu}, \texttt{x0\_pu}, \texttt{vn\_kv}, \texttt{ikq\_ka}, \texttt{x\_r} store source-equivalent/fault metadata; \texttt{controllable} can support dispatch logic. & PF source metadata; additional fields are stored for future analysis \\
\texttt{AsynchronousMotor} & \texttt{bus}, \texttt{vn\_kv}, \texttt{sn\_mva}, \texttt{r\_pu}, \texttt{x\_pu}, \texttt{x\_r}, \texttt{lrc}, \texttt{poles}, \texttt{cos\_phi}, \texttt{efficiency}, \texttt{r0\_pu}, \texttt{x0\_pu}.  These fields describe possible motor fault contribution, not a steady-state PF state. & model/I/O metadata \\
\bottomrule
\end{longtable}

\subsection{Load Models and Demand-Side Components}

\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct & Field-level explanation & Current treatment \\
\midrule
\endhead
\texttt{Load} & Identity fields \texttt{index}, \texttt{bus}, \texttt{name}, \texttt{in\_service}; steady-state demand \texttt{p\_mw}, \texttt{q\_mvar}; model selector \texttt{model}; ZIP coefficients \texttt{z\_percent\_p}, \texttt{i\_percent\_p}, \texttt{p\_percent\_p}, and the matching \texttt{q} fields; demand-response metadata \texttt{controllable}, \texttt{p\_min\_mw}, \texttt{cost\_mw}; load-priority metadata \texttt{priority}, \texttt{n\_customers}, \texttt{profile\_id}; motor-fraction metadata \texttt{sn\_mva}, \texttt{motor\_percent}, \texttt{x\_sub\_pu}, \texttt{r\_sc\_pu}. & direct in PF/OPF \\
\texttt{FlexibleLoad} & Baseline demand \texttt{p\_mw}, \texttt{q\_mvar}; flexibility envelope \texttt{flex\_up\_mw}, \texttt{flex\_down\_mw}, \texttt{flex\_duration\_h}; response timing \texttt{response\_time\_s}, \texttt{ramp\_rate\_mw\_min}, \texttt{availability\_pct}; \texttt{control\_area}. & projected to equivalent \texttt{Load} for PF; parity OPF has \texttt{pflex\_mw} variables \\
\texttt{AsymmetricLoad} & Per-phase rated values \texttt{pa\_rated\_mw}, \dots, \texttt{qc\_rated\_mvar}; per-phase actual values \texttt{pa\_mw}, \dots, \texttt{qc\_mvar}; \texttt{connection}, \texttt{grounded}, \texttt{scaling}; ZIP shares \texttt{const\_z\_percent}, \texttt{const\_i\_percent}, \texttt{const\_p\_percent}. & projected to aggregated \texttt{Load} \\
\texttt{DCLoad} & \texttt{p\_mw} is the direct active demand at a DC bus; \texttt{controllable}, \texttt{p\_min\_mw}, \texttt{cost\_mw}, and \texttt{profile\_id} are control metadata for future extensions. & direct in DC PF and hybrid OPF balances \\
\texttt{ChargingStation} & \texttt{bus}, \texttt{n\_fast}, \texttt{n\_slow}, \texttt{num\_chargers}; capacity fields \texttt{p\_fast\_max\_kw}, \texttt{p\_slow\_max\_kw}, \texttt{max\_power\_kw}; utilization fields \texttt{simultaneity\_factor}, \texttt{power\_factor}, \texttt{utilization\_rate}; aggregated operating demand \texttt{p\_total\_kw}, \texttt{q\_total\_kvar}. & direct fixed load \\
\texttt{Charger} & \texttt{station\_id} links the charger to its parent station; \texttt{charger\_type}, \texttt{p\_rated\_kw}, \texttt{p\_ch\_max\_kw}, \texttt{p\_ch\_min\_kw}, \texttt{eta}, \texttt{v2g\_capable}, \texttt{p\_dis\_max\_kw}. & aggregated into \texttt{ChargingStation} during projection \\
\bottomrule
\end{longtable}

\subsection{Generation, Storage, and Aggregation Components}

\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct & Field-level explanation & Current treatment \\
\midrule
\endhead
\texttt{Generator} & Dispatch/state fields \texttt{pg\_mw}, \texttt{qg\_mvar}, \texttt{vg\_pu}, \texttt{is\_slack}; limits \texttt{pmax\_mw}, \texttt{pmin\_mw}, \texttt{qmax\_mvar}, \texttt{qmin\_mvar}; quadratic cost coefficients \texttt{cost\_c2}, \texttt{cost\_c1}, \texttt{cost\_c0}; unit-commitment metadata \texttt{startup\_cost}, \texttt{shutdown\_cost}, \texttt{min\_up\_time\_hr}, \texttt{min\_dn\_time\_hr}, \texttt{ramp\_up\_mw\_min}, \texttt{ramp\_dn\_mw\_min}; machine/stability data \texttt{mbase\_mva}, \texttt{inertia\_h}, \texttt{droop\_r}, \texttt{xd\_pu}, \texttt{xdp\_pu}, \texttt{xdpp\_pu}, \texttt{td0p\_s}, \texttt{td0pp\_s}; SC and environmental metadata \texttt{ra\_pu}, \texttt{vn\_kv}, \texttt{cos\_phi}, \texttt{xq\_pu}, \texttt{xd\_xq}, \texttt{x0\_pu}, \texttt{r0\_pu}, emission factors, outage rate, and repair time. & direct \\
\texttt{StaticGenerator} & Fixed or scaled DER injection \texttt{p\_mw}, \texttt{q\_mvar}, \texttt{scaling}; device rating/limits \texttt{p\_rated\_mw}, \texttt{sn\_mva}, \texttt{pmax\_mw}, \texttt{pmin\_mw}, \texttt{qmax\_mvar}, \texttt{qmin\_mvar}; control metadata \texttt{controllable}, \texttt{v\_ref\_pu}, \texttt{k\_p}, \texttt{k\_q}; SC metadata \texttt{k}, \texttt{rx}. & direct fixed injection \\
\texttt{RenewableGen} & \texttt{type}, actual output \texttt{p\_mw}, \texttt{q\_mvar}, rated power \texttt{p\_rated\_mw}, reactive limits, curtailability flag, curtailment cost, capacity factor, profile pointer, and avoided-emission factor. & fixed injection in PF/native OPF; parity OPF uses \texttt{pren\_mw}/\texttt{qren\_mvar} for curtailable rows \\
\texttt{PVSystem} & Actual output \texttt{p\_mw}, \texttt{q\_mvar}; inverter limits and control \texttt{sn\_mva}, \texttt{pmax\_mw}, \texttt{pmin\_mw}, \texttt{qmax\_mvar}, \texttt{qmin\_mvar}, \texttt{control\_mode}, \texttt{controllable}, \texttt{v\_ac\_set\_pu}, \texttt{v\_dc\_set\_pu}; inverter efficiency \texttt{inverter\_eff}, \texttt{loss\_percent}; array data \texttt{num\_series}, \texttt{num\_parallel}, \texttt{vmpp}, \texttt{impp}, \texttt{voc}, \texttt{isc}, \texttt{alpha\_isc}, \texttt{beta\_voc}; environmental state \texttt{irradiance}, \texttt{temperature}. & fixed injection in PF/native OPF; parity OPF uses renewable dispatch variables for controllable rows \\
\texttt{Storage} & Snapshot dispatch \texttt{p\_mw}, \texttt{q\_mvar}; power limits \texttt{p\_rated\_mw}, \texttt{pmax\_mw}, \texttt{pmin\_mw}, \texttt{qmax\_mvar}, \texttt{qmin\_mvar}; energy state \texttt{e\_rated\_mwh}, \texttt{soc\_init}, \texttt{soc\_min}, \texttt{soc\_max}; efficiency \texttt{eta\_charge}, \texttt{eta\_discharge}, \texttt{self\_discharge\_pct}; lifecycle \texttt{max\_cycles}, \texttt{current\_cycles}, \texttt{soh}, \texttt{replacement\_cost}. & fixed injection in PF/native OPF; parity OPF has AC and DC storage dispatch variables \\
\texttt{MobileStorage} & Reuses storage-style power and energy fields and adds mobility fields \texttt{is\_mobile}, \texttt{status}, \texttt{current\_location}, \texttt{target\_bus}, \texttt{e\_consumption\_mwh\_km}, \texttt{max\_travel\_distance\_km}. & projected to AC \texttt{Storage} at its current bus \\
\texttt{VirtualPowerPlant} & Fleet counts, aggregated capacities, output fields \texttt{p\_output\_mw}, \texttt{q\_output\_mvar}, limits, and ramp rates. & projected to AC \texttt{StaticGenerator} at aggregation bus \\
\texttt{Microgrid} & PCC/aggregation bus, internal bus list, operating-mode fields \texttt{operating\_mode}, \texttt{islanding\_capability}, \texttt{auto\_reconnection}; exchange limits and current \texttt{p\_exchange\_mw}; aggregate capability metrics and droop/voltage setpoints. & projected to AC \texttt{StaticGenerator} when grid-connected \\
\bottomrule
\end{longtable}

\subsection{DC and Power-Electronic Components}

\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct & Field-level explanation & Current treatment \\
\midrule
\endhead
\texttt{DCBus} & \texttt{index}, \texttt{bus\_type}, \texttt{vm\_pu}, \texttt{vmax\_pu}, \texttt{vmin\_pu}, \texttt{pd\_mw}, \texttt{in\_service}, \texttt{name}, \texttt{base\_kv}, \texttt{area}, \texttt{zone}, \texttt{n\_customers}, \texttt{importance}, \texttt{is\_load}, \texttt{latitude}, \texttt{longitude}.  \texttt{pd\_mw} is used only when the dedicated DC load table is empty.  \texttt{bus\_type} is one of \texttt{DC\_P} (active-power bus), \texttt{DC\_V} (voltage reference / DC slack), or \texttt{DC\_ISOLATED} (de-energized bus): an isolated bus is treated as out of service by the graph/island detection, is never chosen as a voltage anchor for an energized island, and is held at fixed voltage and removed from the solved DC equation set so it cannot make the Jacobian singular. & direct \\
\texttt{DCBranch} & \texttt{from\_bus}, \texttt{to\_bus}, \texttt{r\_pu}, \texttt{rate\_a\_mva}, \texttt{length\_km}, \texttt{base\_kv}, \texttt{s\_max\_mva}, \texttt{n\_parallel}, \texttt{r\_ohm\_per\_km}, \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, \texttt{in\_service}.  \texttt{r\_ohm\_per\_km} (with \texttt{length\_km} and a base voltage) supplies \texttt{r\_pu} when the latter is zero, via the actual-value conversion described for \texttt{ACBranch}. & direct \\
\texttt{StaticGeneratorDC} & \texttt{index}, \texttt{bus}, \texttt{in\_service}, \texttt{name}, \texttt{type}, \texttt{p\_set\_mw}, \texttt{scaling}, \texttt{profile\_id}, \texttt{pmax\_mw}, \texttt{pmin\_mw}, \texttt{controllable}, \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}. & stored in \texttt{dc.dc\_static\_generators}; serialized as its own DC source family \\
\texttt{PVArrayDC} & \texttt{index}, \texttt{bus}, \texttt{in\_service}, \texttt{name}, \texttt{p\_set\_mw}, \texttt{profile\_id}, array electrical parameters, environmental state, and reliability fields. & stored in \texttt{dc.pv\_arrays}; serialized as its own DC PV family \\
\texttt{DCCircuitBreaker} & \texttt{index}, \texttt{name}, \texttt{bus\_from}, \texttt{bus\_to}, \texttt{in\_service}, \texttt{breaker\_type}, \texttt{closed}, \texttt{r\_ohm}, \texttt{rated\_voltage\_kv}, \texttt{i\_rated\_ka}, \texttt{i\_breaking\_ka}, \texttt{element\_type}, \texttt{element\_id}. & stored and serialized; no current projection equivalent \\
\texttt{VSCConverter} & Connectivity \texttt{bus\_ac}, \texttt{bus\_dc}; control mode \texttt{control\_mode}; topology \texttt{type}; setpoints \texttt{p\_set\_mw}, \texttt{q\_set\_mvar}, \texttt{v\_dc\_set\_pu}, \texttt{v\_ac\_set\_pu}; loss parameters \texttt{eta}, \texttt{loss\_percent}, \texttt{loss\_mw}; control gains \texttt{k\_vdc}, \texttt{k\_p}, \texttt{k\_q}; limits and ratings including \texttt{vn\_ac\_kv}, \texttt{vn\_dc\_kv}; controllability, grid-forming and SC-current metadata, and reliability fields. & direct in PF and OPF; some C++ fields are not serialized by the current JSON writer \\
\texttt{DCDCConverter} & Connectivity \texttt{bus\_in}, \texttt{bus\_out}; operating mode \texttt{control\_mode}; references \texttt{p\_ref\_mw} (output-side referenced), \texttt{v\_ref\_pu}; rating fields \texttt{sn\_mva}, \texttt{vn\_in\_kv}, \texttt{vn\_out\_kv}; efficiency \texttt{eta}; conduction-loss resistance \texttt{r\_eq\_pu}; droop gain \texttt{k\_droop}; limits \texttt{pmax\_mw}, \texttt{pmin\_mw}; \texttt{controllable}, \texttt{f\_switching\_hz}, and reliability fields.  Sign convention: positive direction is \texttt{bus\_in}\(\to\)\texttt{bus\_out}; PF uses output-referenced \texttt{p\_ref\_mw}, OPF uses input-referenced \(P^{in}\). & direct in PF and parity OPF; some C++ fields are not serialized by the current JSON writer \\
\texttt{EnergyRouterPort} & \texttt{bus}, \texttt{port\_type}, \texttt{side}, \texttt{voltage\_level\_kv}, operating injection \texttt{p\_mw}, \texttt{q\_mvar}, \texttt{v\_pu}, efficiency \texttt{eta}; limits and control metadata. & expanded by projection into internal converter equivalents \\
\texttt{EnergyRouter} & Container fields \texttt{router\_type}, \texttt{num\_ports}, \texttt{ports}; rating/loss fields; \texttt{control\_mode}, \texttt{power\_dispatch\_strategy}, \texttt{t\_scheduled\_hr}; device-level limits and reliability. & expanded by projection into internal DC buses, VSCs, and DCDC converters \\
\bottomrule
\end{longtable}

% ------------------------------------------------------------
\subsection{EnergyRouter Multi-Port Model}
\label{sec:er-multiport}
% ------------------------------------------------------------

An \texttt{EnergyRouter} is a power-electronic converter hub that simultaneously
connects to an arbitrary number of AC and DC buses.  Each physical terminal is
represented by one \texttt{EnergyRouterPort} entry in the router's
\texttt{ports} vector.

\subsubsection*{Port attributes}

\begin{longtable}{L{0.22\linewidth}L{0.20\linewidth}L{0.50\linewidth}}
\toprule
Field & Type / default & Description \\
\midrule
\endhead
\texttt{port\_type} & \texttt{ERPortType::AC} & \texttt{AC} or \texttt{DC}: determines which bus network this port injects into \\
\texttt{side} & \texttt{int\{0\}} & Physical winding side: 0 = Side A, 1 = Side B (used by SST/UPFC topologies) \\
\texttt{bus} & \texttt{int\{0\}} & Index of the connected AC or DC bus \\
\texttt{p\_mw}, \texttt{q\_mvar} & \texttt{double\{0\}} & Bus-injection sign convention: positive = power into bus \\
\texttt{eta} & \texttt{double\{0.98\}} & Per-port conversion efficiency for loss allocation \\
\texttt{control\_mode} & \texttt{ERControlMode::PQ} & Per-port control law: \texttt{PQ} (fixed setpoint), \texttt{VQ} (voltage-droop reactive), or \texttt{Slack} (voltage-forming) \\
\texttt{p\_set\_mw}, \texttt{q\_set\_mvar} & \texttt{double\{0\}} & Active/reactive setpoints when \texttt{control\_mode = PQ} \\
\bottomrule
\end{longtable}

\subsubsection*{Multi-port power balance}

Let port~$k$ carry active injection $P_k$ (positive = into bus) and efficiency
$\eta_k$.  The lossless internal balance constraint is:
\begin{equation}
  \sum_{k=1}^{N_p} P_k \;=\; 0 \qquad \text{(lossless ER)}.
  \label{eq:er-balance-lossless}
\end{equation}
When per-port efficiency $\eta_k < 1$, the actual balance allocates losses to
each port proportionally:
\begin{equation}
  \sum_{k : P_k < 0} |P_k| \;=\; \sum_{k : P_k > 0} \frac{P_k}{\eta_k}
  \qquad \text{(lossy ER, simplified allocation)}.
  \label{eq:er-balance-lossy}
\end{equation}
In the current projection path, an \texttt{EnergyRouter} is expanded into a
set of internal DC buses, VSC equivalents for each AC port, and DCDC converter
equivalents for each DC port.  The internal bus forms the power-exchange node;
\eqref{eq:er-balance-lossless} is enforced implicitly by the solver topology.

\subsubsection*{Router-level fields}

\begin{longtable}{L{0.30\linewidth}L{0.20\linewidth}L{0.42\linewidth}}
\toprule
Field & Default & Description \\
\midrule
\endhead
\texttt{router\_type} & \texttt{""} & Topology identifier, e.g.\ \texttt{"SST"} (solid-state transformer), \texttt{"UPFC"} (unified power-flow controller) \\
\texttt{num\_ports} & 0 & Number of \texttt{EnergyRouterPort} entries in \texttt{ports} \\
\texttt{control\_mode} & \texttt{""} & Router-level dispatch strategy: \texttt{"autonomous"} or \texttt{"centralized"} \\
\texttt{power\_dispatch\_strategy} & \texttt{""} & Inter-port power allocation policy: \texttt{"priority"} or \texttt{"proportional"} \\
\texttt{p\_rated\_mw} & 0 & Rated through-power capacity of the device \\
\texttt{loss\_percent} & 0 & Device-level loss as a percentage of rated power \\
\bottomrule
\end{longtable}

% ------------------------------------------------------------
\subsection{VirtualPowerPlant Fleet Aggregation Model}
\label{sec:vpp-model}
% ------------------------------------------------------------

A \texttt{VirtualPowerPlant} (VPP) represents a portfolio of distributed
energy resources (DERs) co-dispatched as a single grid entity.  The struct
carries both static fleet composition data and dynamic dispatch outputs.

\subsubsection*{Fleet composition}

\begin{longtable}{L{0.30\linewidth}L{0.15\linewidth}L{0.47\linewidth}}
\toprule
Field & Default & Meaning \\
\midrule
\endhead
\texttt{n\_pv\_systems} & 0 & Number of rooftop/ground-mounted PV units in portfolio \\
\texttt{n\_wind\_turbines} & 0 & Number of wind turbines \\
\texttt{n\_battery\_systems} & 0 & Number of battery storage units \\
\texttt{n\_ev\_chargers} & 0 & Number of V2G-capable EV chargers \\
\texttt{n\_controllable\_loads} & 0 & Demand-response resources \\
\texttt{n\_chp} & 0 & Combined heat-and-power units \\
\texttt{n\_biomass}, \texttt{n\_thermal\_storage}, \texttt{n\_hvac}, \texttt{n\_industrial} & 0 & Other flexible DER categories \\
\texttt{p\_pv\_sum\_mw}, \texttt{p\_wind\_sum\_mw} & 0 & Aggregated renewable capacity \\
\texttt{e\_storage\_sum\_mwh} & 0 & Total usable storage energy \\
\bottomrule
\end{longtable}

\subsubsection*{Aggregation dispatch model}

Let $P_i^{\mathrm{DER}}$ be the net active output of DER unit~$i$ (positive =
generation, negative = consumption).  The VPP aggregates to:
\begin{equation}
  P^{\mathrm{VPP}} \;=\; \sum_{i \in \mathcal{F}} P_i^{\mathrm{DER}}
  \;=\; P^{\mathrm{gen}} - P^{\mathrm{flex,abs}},
  \label{eq:vpp-agg}
\end{equation}
where $P^{\mathrm{gen}}$ is the total scheduled generation and
$P^{\mathrm{flex,abs}}$ is the absorbed flexible load.
The field \texttt{p\_output\_mw} stores this aggregated value;
\texttt{q\_output\_mvar} carries the corresponding reactive output.

Regulation capability is bounded by:
\begin{equation}
  -P^{\mathrm{reg,down}} \;\le\; \Delta P \;\le\; P^{\mathrm{reg,up}},
  \label{eq:vpp-reg}
\end{equation}
stored in \texttt{p\_regulation\_down\_mw} and \texttt{p\_regulation\_up\_mw}.

\subsubsection*{Projection to grid model}

In the current solver path, a \texttt{VirtualPowerPlant} is projected to a
single AC \texttt{StaticGenerator} at \texttt{aggregation\_bus} with:
\[
  p_{\mathrm{sg}} = \texttt{p\_output\_mw}, \quad
  q_{\mathrm{sg}} = \texttt{q\_output\_mvar}.
\]
Ramp-rate fields (\texttt{ramp\_up\_max\_mw\_min},
\texttt{ramp\_down\_max\_mw\_min}) and regulation bounds are available to
time-series and OPF formulations but are not yet enforced by the snapshot PF
solver.

\subsection{Optional Three-Phase Models}

\begin{longtable}{L{0.20\linewidth}L{0.53\linewidth}L{0.19\linewidth}}
\toprule
Struct & Field-level explanation & Current treatment \\
\midrule
\endhead
\texttt{ThreePhaseACBus} & Per-phase voltages \texttt{vm\_a\_pu}, \texttt{va\_a\_deg}, \texttt{vm\_b\_pu}, \dots; per-phase demand and shunts; common voltage limits, area, and zone. & projected to \texttt{ACBus} by phase summation / averaging \\
\texttt{ThreePhaseACLine} & Positive- and zero-sequence per-km parameters, optional precomputed per-unit values, parallel count, thermal rating, and reliability data. & projected to \texttt{ACBranch} using positive-sequence values \\
\texttt{ThreePhaseTransformer} & Two-winding transformer with vector group, positive- and zero-sequence short-circuit data, tap changer, and phase shift. & projected to \texttt{Transformer2W} equivalent before branch projection \\
\texttt{ThreePhaseLoad} & Connection type, grounding flag, per-phase powers, ZIP shares, and motor fraction. & projected to aggregated \texttt{Load} \\
\texttt{ThreePhaseGenerator} & Per-device dispatch and limits plus sequence impedances \texttt{xd\_pu}, \texttt{xdpp\_pu}, \texttt{x2\_pu}, \texttt{x0\_pu}, \texttt{r0\_pu}. & projected to \texttt{Generator} \\
\texttt{ThreePhaseExternalGrid} & Per-sequence grid-equivalent impedances and short-circuit capacities. & projected to \texttt{ExternalGrid} \\
\texttt{ThreePhaseBusResult} & Per-phase solved voltage and injection report.  The current one-line notebook path documents the model, but the main steady-state solvers still operate on projected single-phase equivalents. & reporting / future unbalanced workflows \\
\bottomrule
\end{longtable}
