% ============================================================
\section{Power-Flow Models}
\label{sec:powerflow}
% ============================================================

\subsection{Scope and Architecture Overview}

This chapter documents the steady-state hybrid AC/DC power-flow (PF) module in
\texttt{src/power\_flow/}.  The legacy engine include path
\texttt{include/hacdcpf/engine/solver/native/nle/newton\_solver.hpp} is a
declaration/compatibility entry point for the same Newton class; there is no
corresponding \texttt{src/engine} implementation directory in this repository.

The facade in \texttt{include/hacdcpf/api/hacdcpf.hpp} exposes these public PF
entry points:

\begin{longtable}{L{0.24\linewidth}L{0.22\linewidth}L{0.46\linewidth}}
\toprule
Public API & Primary implementation / declaration & Scope \\
\midrule
\endhead
\texttt{solve\_power\_flow} & \texttt{src/power\_flow/hybrid.cpp} & Hybrid AC/DC Newton through \texttt{powerflow::solve\_hybrid}. \\
\texttt{solve\_dc\_power\_flow} & \texttt{src/power\_flow/dc.cpp} / \texttt{dc\_solver.cpp} & DC-only Newton result wrapper. \\
\texttt{solve\_power\_flow\_adaptive} & \texttt{src/power\_flow/adaptive\_solver.cpp} & Adaptive island-aware solve through \texttt{powerflow::solve\_hybrid\_adaptive}. \\
\texttt{solve\_power\_flow\_islanded} & \texttt{src/power\_flow/adaptive\_solver.cpp} & Explicit islanded solve wrapper. \\
\texttt{solve\_power\_flow\_distributed\_slack} & \texttt{src/power\_flow/distributed\_slack\_solver.cpp} & Simplified distributed-slack solve. \\
\texttt{solve\_power\_flow\_distributed\_slack\_full} & \texttt{src/power\_flow/distributed\_slack\_solver.cpp} & Full-Jacobian distributed-slack solve. \\
\texttt{create\_solver\_handle}, \texttt{reset\_solver\_handle}, \texttt{solve\_handle}, \texttt{solve\_dc\_handle}, \texttt{destroy\_solver\_handle} & API handle facade & Reusable solver-handle lifecycle and solve calls. \\
\texttt{solve\_power\_flow\_fdpf} & \texttt{src/power\_flow/fdpf\_solver.cpp} & Fast-decoupled AC-only PF. \\
\texttt{solve\_ac\_dc\_power\_flow} & \texttt{src/power\_flow/ac\_linearized\_pf.cpp} & Linearized AC-angle/DC result helper. \\
\bottomrule
\caption{Public power-flow API family.}
\label{tab:pf-api}
\end{longtable}

The lower-level \texttt{hacdcpf::powerflow} namespace additionally declares
\texttt{solve\_ac}, \texttt{solve\_dc}, \texttt{FDPFSolver::solve},
\texttt{AdaptiveSolver::solve}, \texttt{DistributedSlackSolver} simplified and
full-Jacobian solves, \texttt{HelmSolver::solve}, \texttt{CpfSolver::solve},
and \texttt{HomotopyContinuationSolver::solve}.  The header-only
\texttt{three\_phase.hpp} wrapper references an analysis-side
\texttt{solve\_three\_phase\_nr} symbol that is not part of the public
\texttt{hacdcpf.hpp} facade.

The standard PF paths share canonical preprocessing through model projection,
\texttt{solver\_data.cpp}, and \texttt{admittance\_builder.cpp}.  The main Newton
kernel is implemented in \texttt{src/power\_flow/newton\_solver.cpp}; its class is
declared through the legacy engine header and re-exported from
\texttt{include/hacdcpf/power\_flow/newton\_solver.hpp}.

\begin{figure}[H]
\centering
\begin{tikzpicture}[node distance=7mm and 12mm]
  \node[flowwide] (in) {\texttt{HybridPowerSystem}\\(rich component tables)};
  \node[flowbox, below=of in] (proj) {Canonical projection\\and \texttt{SolverData} build};
  \node[flowbox, below=of proj] (zip) {ZIP weight injection\\from \texttt{PowerFlowOptions}};
  \node[flowbox, below=of zip] (dispatch) {Solver dispatch\\(see Table~\ref{tab:pf-api})};
  \node[flowbox, right=30mm of dispatch] (post) {Post-processing:\\branch flows, VSC/DCDC/router reports};
  \draw[flowline] (in) -- (proj);
  \draw[flowline] (proj) -- (zip);
  \draw[flowline] (zip) -- (dispatch);
  \draw[flowline] (dispatch) -- (post);
\end{tikzpicture}
\caption{Shared execution pipeline for all power-flow API variants.}
\label{fig:pf-pipeline}
\end{figure}

% ------------------------------------------------------------
\subsection{Mathematical Problem Form}
% ------------------------------------------------------------

The Newton kernel solves the hybrid residual system
\begin{align}
F(x) = 0,
\qquad
x =
\begin{bmatrix}
\theta_{\mathcal{N}_{ac}\setminus\mathcal{N}_{sl}} \\
v_{\mathcal{N}_{PQ}} \\
v^{\qual{dc}}_{\mathcal{N}_{dc}\setminus\mathcal{N}_{sl}^{\qual{dc}}}
\end{bmatrix},
\label{eq:pf-residual}
\end{align}
where \(\mathcal{N}_{sl}\) and \(\mathcal{N}_{sl}^{\qual{dc}}\) are the sets of
AC and DC slack buses, and \(\mathcal{N}_{PQ}\) is the set of PQ buses.

\paragraph{AC bus mismatch.}
For each non-slack AC bus \(i\),
\begin{align}
\Delta P_i &= P_i^{\qual{spec}} - P_i^{\qual{calc}},
\qquad i\in\mathcal{N}_{ac}\setminus\mathcal{N}_{sl}, \\
\Delta Q_i &= Q_i^{\qual{spec}} - Q_i^{\qual{calc}},
\qquad i\in\mathcal{N}_{PQ},
\end{align}
where the calculated nodal injections are
\begin{align}
P_i^{\qual{calc}} &= \sum_{j\in\mathcal{N}_{ac}}
v_i v_j\!\left(G_{ij}\cos\theta_{ij}+B_{ij}\sin\theta_{ij}\right), \\
Q_i^{\qual{calc}} &= \sum_{j\in\mathcal{N}_{ac}}
v_i v_j\!\left(G_{ij}\sin\theta_{ij}-B_{ij}\cos\theta_{ij}\right),
\end{align}
with \(\theta_{ij}=\theta_i-\theta_j\) and \((G_{ij}+jB_{ij})\) the
\((i,j)\) entry of the sparse bus admittance matrix \(Y_{bus}\).

\paragraph{DC bus mismatch.}
For each non-DC-slack bus \(k\),
\begin{align}
\Delta P_k^{\qual{dc}} &= P_k^{\qual{dc,spec}} - P_k^{\qual{dc,calc}}, \\
P_k^{\qual{dc,calc}} &= v_k^{\qual{dc}}\!\left(G_{dc}\,v^{\qual{dc}}\right)_k.
\end{align}

\paragraph{Specified-injection assembly.}
\begin{align}
P_i^{\qual{spec}} &= P_i^{\qual{g,agg}} - P_i^{\qual{load}}(v_i) + P_i^{\qual{vsc}}, \\
Q_i^{\qual{spec}} &= Q_i^{\qual{g,agg}} - Q_i^{\qual{load}}(v_i) + Q_i^{\qual{vsc}},
\end{align}
where the aggregated generation vectors are
\begin{align}
P_i^{\qual{g,agg}} &= P_i^{\qual{gen}} + P_i^{\qual{sg}} + P_i^{\qual{ren}}
+ P_i^{\qual{pv}} + P_i^{\qual{stor}} + P_i^{\qual{vpp}}
+ P_i^{\qual{mg}} + P_i^{\qual{ms}}, \\
Q_i^{\qual{g,agg}} &= Q_i^{\qual{gen}} + Q_i^{\qual{sg}} + Q_i^{\qual{ren}}
+ Q_i^{\qual{pv}} + Q_i^{\qual{stor}} + Q_i^{\qual{vpp}}
+ Q_i^{\qual{ms}}.
\end{align}
Here \(P_i^{\qual{mg}}\) is microgrid exchange at the PCC bus in
\texttt{GridConnected} mode.

\paragraph{ZIP demand model.}
The runtime voltage-dependent load model is
\begin{align}
P_i^{\qual{load}}(v_i)
&= P_{i,0}\!\left(w_{P,0,i} + w_{P,1,i}v_i + w_{P,2,i}v_i^2\right), \\
Q_i^{\qual{load}}(v_i)
&= Q_{i,0}\!\left(w_{Q,0,i} + w_{Q,1,i}v_i + w_{Q,2,i}v_i^2\right).
\end{align}
The ZIP weights are populated in one of three assembly cases:
(1)~explicit \texttt{Load}/charging-station tables present,
(2)~charging-station tables only,
(3)~neither table — global \texttt{zip\_pw}/\texttt{zip\_qw} from
\texttt{PowerFlowOptions} are used.

% ------------------------------------------------------------
\subsection{VSC Converter Model}
% ------------------------------------------------------------

The converter model uses bus-injection-positive signs on both AC and DC sides.
Three control modes are supported.

\paragraph{Loss model.}
With active transfer \(p\) (p.u.), AC-side proxy current
\(I^{\qual{ac}}=|p|/v^{\qual{dc,safe}}\), \(v^{\qual{dc,safe}}=\max(v^{\qual{dc}},0.1)\):
\begin{align}
P^{\qual{loss,lin}} &= (1-\eta)|p|, \\
P^{\qual{loss,cur}} &= a + b\,I^{\qual{ac}} + c\,(I^{\qual{ac}})^2,
\qquad
a=\frac{\texttt{loss\_mw}}{S_{base}},\;
b=\frac{\texttt{loss\_pct}}{100},\;
c=1-\eta.
\end{align}

\paragraph{\texttt{PQ\_MODE}.}
\begin{align}
P^{\qual{conv,ac}} = P^{\qual{set}},\quad
Q^{\qual{conv,ac}} = Q^{\qual{set}},\quad
P^{\qual{conv,dc}} = -(P^{\qual{set}}+P^{\qual{loss}}).
\end{align}

\paragraph{\texttt{VDC\_Q} and \texttt{VDC\_VAC}.}
\begin{align}
P^{\qual{tr}} &= k^{\qual{vdc}}\!\left[(v^{\qual{dc}})^2-(v^{\qual{dc,set}})^2\right],\quad
P^{\qual{conv,ac}} = P^{\qual{tr}} - P^{\qual{loss}},\quad
P^{\qual{conv,dc}} = -P^{\qual{tr}}.
\end{align}
In \texttt{VDC\_VAC} mode the Newton loop enforces
\(v^{\qual{ac}}=v^{\qual{ac,set}}\) for the converter AC bus by hard-clamping
the trial AC voltage after updates.  If \texttt{SolverData::enable\_augmented\_equations}
is enabled, that clamp is skipped and the VDC/VAC bus is instead handled by
the augmented-equation path in \texttt{newton\_solver.cpp}.

\paragraph{AC-side conduction loss (\texttt{r\_conv\_ac\_pu}).}
In addition to the switching/transfer loss above, an optional AC-side conduction
loss is drawn from the DC bus (multi-converter model \S2.3/\S3.1.2):
\[
P^{\qual{loss,ac}} = r^{\qual{conv,ac}}_{\text{pu}}\,
\frac{(P^{\qual{conv,ac}})^2}{(v^{\qual{ac}})^2},
\qquad
P^{\qual{conv,dc}} \mathrel{-}= P^{\qual{loss,ac}}.
\]
This couples the DC power balance to the AC terminal voltage; the resulting
cross-block Jacobian entry
\(\partial P^{\qual{conv,dc}}/\partial v^{\qual{ac}}
= 2\,r^{\qual{conv,ac}} (P^{\qual{conv,ac}})^2/(v^{\qual{ac}})^3\)
is described in the Jacobian section.  It is opt-in
(\(r^{\qual{conv,ac}}=0\) by default leaves the DC injection unchanged).

% ------------------------------------------------------------
\subsection{DCDC Converter Model}
% ------------------------------------------------------------

The DCDC converter connects \texttt{bus\_in} to \texttt{bus\_out}.
Power \texttt{p\_ref\_mw} is output-side referenced.
\begin{align}
P^{\qual{in}} &=
\begin{cases}
P^{\qual{ref}}/\eta, & P^{\qual{ref}}\ge 0, \\
P^{\qual{ref}}\cdot\eta, & P^{\qual{ref}}<0,
\end{cases}
\qquad
P^{\qual{out}} = P^{\qual{ref}} - r_{eq}\frac{(P^{\qual{in}})^2}{(v^{\qual{dc,in}})^2}.
\end{align}

\paragraph{Power-stage topology and duty ratio.}
The optional \texttt{topology} field selects an ideal CCM voltage-conversion law
used to back out the duty ratio \(D\) from the solved port voltages
(multi-converter model \S3.2):
\begin{align}
\text{Buck:}\;& V^{\qual{out}}=D\,V^{\qual{in}}, &
\text{Boost:}\;& V^{\qual{out}}=\tfrac{V^{\qual{in}}}{1-D}, \\
\text{Buck-Boost:}\;& \tfrac{V^{\qual{out}}}{V^{\qual{in}}}=\tfrac{D}{1-D}, &
\text{Isolated:}\;& V^{\qual{out}}=n\,M(D)\,V^{\qual{in}}.
\end{align}
After convergence the duty ratio is tested against \([d_{\min},d_{\max}]\); an
infeasible value raises the \texttt{DCDC-PHYS-01} diagnostic.  The
\texttt{Generic} topology imposes no duty constraint (legacy behaviour).  A DCDC
converter is a power-coupling interface: it injects power at each port but is
\emph{not} treated as a conductive edge of the DC voltage network in the
coordination checker (multi-converter model \S5.2).

% ------------------------------------------------------------
\subsection{Converter Feasibility Checks and Model Scope}
\label{sec:pf-converter-feasibility}
% ------------------------------------------------------------

After a converged solve the VSC operating point is screened against optional
steady-state limits (multi-converter model \S3.1.4--3.1.7).  Each check is
opt-in --- it fires only when the corresponding field is set:
\begin{itemize}
  \item \textbf{Capacity} (\texttt{ACDC-PHYS-04}):
    \(\sqrt{(P^{\qual{ac}})^2+(Q^{\qual{ac}})^2}\le S_{\qual{rated}}\)
    using \texttt{p\_rated\_mw}.
  \item \textbf{AC current} (\texttt{ACDC-PHYS-02}):
    \(I^{\qual{ac}}=S^{\qual{ac}}/v^{\qual{ac}}\le \texttt{i\_ac\_max\_pu}\).
  \item \textbf{DC current} (\texttt{ACDC-PHYS-03}):
    \(I^{\qual{dc}}=|P^{\qual{dc}}|/v^{\qual{dc}}\le \texttt{i\_dc\_max\_pu}\).
  \item \textbf{Modulation index} (\texttt{ACDC-PHYS-01}/\texttt{05}):
    \(m = v^{\qual{ac}}V^{\qual{n,ac}}/(K_m\,v^{\qual{dc}}V^{\qual{n,dc}})\)
    tested against \([\texttt{m\_min},\texttt{m\_max}]\).
\end{itemize}
These are reported as diagnostics (warnings), not enforced as hard constraints
in the determined power-flow solve.  Every \texttt{PowerFlowResult} and OPF
result carries a \texttt{ConverterModelScope} record (a \texttt{model\_scope}
tag plus per-feature \texttt{ValidityFlags}) declaring which parts of the
converter model that engine actually honored --- e.g.\ snapshot PF models VSC
losses, \(v^{\qual{dc}}\) forming, and multi-source coordination
(\S\ref{sec:pf-dc-coordination}) but not modulation/current limits as hard
constraints; native AC-OPF leaves \(v^{\qual{dc}}\) free while the
parity-IPM/AML path enforces the \texttt{VDC\_Q} equality; DC-OPF models no
converter physics.  Downstream code should branch on these flags rather than
assume the full model.

% ------------------------------------------------------------
\subsection{DC Multi-Source Voltage Coordination}
\label{sec:pf-dc-coordination}
% ------------------------------------------------------------

A DC \emph{conductive} island is the set of DC buses joined by in-service DC
branches (closed DC breakers are folded into branches by the canonical
projection).  DC/DC converters are power-coupling interfaces and do \emph{not}
merge conductive islands (multi-converter model \S5.2); the Newton solver and
the coordination checker now share this definition.  Each conductive island
needs at least one voltage-forming source; the solver assigns references per
island in priority order:
\begin{enumerate}
  \item a \texttt{DC\_V} bus (pinned at its setpoint);
  \item a converter already regulating \(v^{\qual{dc}}\) (\texttt{VDC\_Q}/\texttt{VDC\_VAC});
  \item a droop DC/DC whose \emph{output} bus lies in the island --- its
    injection depends on \(v^{\qual{dc}}_{\qual{out}}\) via the droop term, so it
    forms a local reference;
  \item otherwise a PQ VSC promoted to \texttt{VDC\_Q}, preferring a converter
    flagged \texttt{is\_master} (master--slave, \S6.6) over the largest-rated one;
  \item a last-resort non-physical pin (reported as a warning).
\end{enumerate}

\paragraph{Droop and participation sharing.}
Multiple \(v^{\qual{dc}}\)-forming converters share the island imbalance through
their droop gains: \(\Delta P_e \propto k^{\qual{vdc}}_e\).  When a coordination
group declares participation factors \(\alpha_e\) (with \(\sum_e \alpha_e = 1\),
\(\alpha_e \ge 0\)), the solver redistributes the group's total stiffness as
\(k^{\qual{vdc}}_e = \alpha_e \sum_j k^{\qual{vdc}}_j\), so the imbalance is
shared per the declared factors (multi-converter model \S6.7).

\paragraph{Coordination rule catalog.}
The pre-solve checker \texttt{evaluate\_converter\_coordination} classifies
issues by severity (Fatal / Error / Warning / Info) using the rule families
below; the structural screen of \S\ref{sec:pf-converter-feasibility} adds
\texttt{PF-JAC-STRUCT-01}.
\begin{center}
\small
\begin{tabular}{l p{0.60\linewidth}}
\toprule
Rule family & Meaning \\
\midrule
\texttt{ACISLAND-REF-*} & AC island angle / voltage reference present \\
\texttt{DCISLAND-REF-01} & DC island has a voltage-forming source \\
\texttt{DCISLAND-MS-01} & exactly one master per master--slave group \\
\texttt{DCISLAND-PARTICIPATION-01/02} & factors sum to one; no rigid+participation conflict \\
\texttt{DCISLAND-DROOP-01} & droop gain valid (nonzero) \\
\texttt{ACDC-GFM-01} & DC grid-forming releases hard AC/DC active power \\
\texttt{ACDC-PHYS-01..05} & modulation, AC/DC current, capacity, DC-voltage feasibility \\
\texttt{DCDC-CTRL-01/03/05} & DC/DC control-direction and reference requirements \\
\texttt{DCDC-PHYS-01} & DC/DC duty ratio within \([d_{\min},d_{\max}]\) \\
\texttt{PF-JAC-STRUCT-01} & assembled Jacobian is structurally full rank \\
\bottomrule
\end{tabular}
\end{center}

% ------------------------------------------------------------
\subsection{Jacobian Structure}
% ------------------------------------------------------------

The linearized Newton system is
\begin{align}
J\,\Delta x = F(x),
\qquad
J =
\begin{bmatrix}
J_{\theta\theta} & J_{\theta V} & J_{\theta V^{dc}} \\
J_{V\theta} & J_{VV} & J_{V V^{dc}} \\
0 & J_{V^{dc} V} & J_{V^{dc} V^{dc}}
\end{bmatrix}.
\end{align}

The sparse Jacobian pattern is cached in a \texttt{PatternCache} keyed by
matrix storage addresses and a monotone \texttt{build\_id}, and is rebuilt only
on topology changes.

\paragraph{AC diagonal entries (with ZIP load corrections).}
\begin{align}
\frac{\partial \Delta P_i}{\partial v_i}
&= \frac{P_i^{\qual{calc}}}{v_i} + G_{ii}v_i
- P_{i,0}(w_{P,1,i}+2w_{P,2,i}v_i), \\
\frac{\partial \Delta Q_i}{\partial v_i}
&= \frac{Q_i^{\qual{calc}}}{v_i} - B_{ii}v_i
- Q_{i,0}(w_{Q,1,i}+2w_{Q,2,i}v_i).
\end{align}
In the code, \(v_i\) is floored at \texttt{min\_vm\_pu}
(configurable via \texttt{RobustNonlinearOptions}) to prevent zero-division.

\paragraph{DC entries.}
\begin{align}
\frac{\partial P_k^{\qual{dc,calc}}}{\partial v_m^{\qual{dc}}} =
\begin{cases}
(G_{dc}v^{\qual{dc}})_k + G_{kk}^{\qual{dc}}v_k^{\qual{dc}}, & m=k, \\
G_{km}^{\qual{dc}}v_k^{\qual{dc}}, & m\neq k.
\end{cases}
\end{align}

\paragraph{AC/DC coupling.}
When \texttt{enable\_coupled\_jacobian} is set, the converter Jacobian blocks
\(\partial P^{\qual{vsc}}/\partial v^{\qual{dc}}\),
\(\partial Q^{\qual{vsc}}/\partial v^{\qual{dc}}\), and
\(\partial P^{\qual{dc}}/\partial v^{\qual{ac}}\) have pattern slots.  The
\(\partial P^{\qual{dc}}/\partial v^{\qual{ac}}\) block carries the AC-side
conduction-loss coupling (multi-converter model \S2.3): when
\(r^{\qual{conv,ac}}_{\text{pu}}>0\), \texttt{converter\_dc\_jacobian\_vm\_ac}
returns
\(\partial P^{\qual{conv,dc}}/\partial v^{\qual{ac}}
= 2\,r^{\qual{conv,ac}} (P^{\qual{conv,ac}})^2/(v^{\qual{ac}})^3\),
and the builder fills the previously-reserved \texttt{dc\_vm\_nz} slot.  The
default \(r^{\qual{conv,ac}}=0\) leaves this block numerically zero, so the
coupling is opt-in.  The coupling entries are pre-registered as
\texttt{CouplingEntry} records in \texttt{JacobianPattern} and updated in-place
each iteration without re-analyzing the pattern.

% ------------------------------------------------------------
\subsection{Hybrid Newton Algorithm}
\label{sec:pf-newton-algorithm}
% ------------------------------------------------------------

\begin{figure}[H]
\centering
\begin{tikzpicture}[node distance=7mm and 13mm]
  \node[flowwide] (init)   {Initialize \(v,\theta,v^{dc}\) from bus data or \texttt{InitialState}};
  \node[flowbox, below=of init]  (validate) {Validate initial state (finite, size-matched)};
  \node[flowbox, below=of validate] (ctx)   {Build \texttt{JacobianContext} and bus-type maps};
  \node[flowbox, below=of ctx]   (cache)  {Check pattern cache (\texttt{build\_id} + matrix ptrs)};
  \node[flowbox, below=of cache]  (eval)  {Evaluate \(F(x)\) and \(J\) (\texttt{evaluate\_residual\_and\_jacobian})};
  \node[decision, below=of eval] (conv)  {\(\|F\|_\infty < \varepsilon_{\qual{tol}}\)?};
  \node[flowbox, right=28mm of conv] (done) {Populate result:\\ branch flows, VSC, DCDC, routers};
  \node[flowbox, below=of conv]  (factor){\texttt{SparseLU} factorize;\\ regularize if singular};
  \node[flowbox, below=of factor] (clip)  {Clip \(\Delta\theta\), \(\Delta v\), \(\Delta v^{dc}\); backtrack};
  \node[flowbox, below=of clip]  (switch){PV/PQ and converter-mode switching};
  \draw[flowline] (init)     -- (validate);
  \draw[flowline] (validate) -- (ctx);
  \draw[flowline] (ctx)      -- (cache);
  \draw[flowline] (cache)    -- (eval);
  \draw[flowline] (eval)     -- (conv);
  \draw[flowline] (conv)     -- node[above]{yes} (done);
  \draw[flowline] (conv)     -- node[right]{no}  (factor);
  \draw[flowline] (factor)   -- (clip);
  \draw[flowline] (clip)     -- (switch);
  \draw[flowline] (switch.west) |- ++(-20mm,0) |- (eval.west);
\end{tikzpicture}
\caption{Hybrid AC/DC Newton power-flow algorithm (\texttt{NewtonSolver::solve}).}
\label{fig:hybrid-newton}
\end{figure}

\paragraph{Algorithm PF-1: Hybrid Newton PF}
\begin{algorithmic}[1]
\Procedure{\texttt{NewtonSolver::solve}}{$\textit{data},\,\textit{opt},\,\textit{init}$}
  \State Validate \textit{init}: check size, NaN, Inf; \textbf{throw} \texttt{invalid\_argument} on failure
  \State $x \gets$ flat start or \textit{init} values; build \texttt{JacobianContext}
  \State $x_{\textit{ctx}}\texttt{.min\_vm\_pu} \gets \textit{opt.robust\_nonlinear.min\_vm\_pu}$
  \For{$k = 1,\ldots,\textit{opt.max\_iter}$}
    \State $F, J \gets \texttt{evaluate\_residual\_and\_jacobian}(x, \textit{ctx}, \textit{pattern})$
    \If{$\|F\|_\infty < \textit{opt.tol}$} \textbf{break} \EndIf
    \State $\texttt{SparseLU}(J)\,\Delta x = F$;\quad
      \textbf{if} singular \textbf{then} regularize and retry
    \State Clip $\Delta x$: $|\Delta\theta|\le\Delta\theta_{\max}$, $|\Delta v|\le\Delta v_{\max}$
    \State Backtracking line search; accept best step
    \State PV/PQ hysteresis switching; converter mode switching
  \EndFor
  \State \textbf{if} not converged \textbf{then} return a result with \texttt{converged=false}, final iteration count, residual, and any available state vectors
  \State Post-process branch, VSC, DCDC, router flows; \Return result
\EndProcedure
\end{algorithmic}

\paragraph{Robust nonlinear pipeline.}
The solver implements a five-phase robustification pipeline controlled by
\texttt{RobustNonlinearOptions}:
\begin{enumerate}
  \item \textbf{Phase 1 -- Scaling and diagnostics}: residual-equation scaling,
    variable scaling, and Jacobian row/column equilibration;
    condition-number proxy monitor.
  \item \textbf{Phase 2 -- Nonmonotone line search and smooth NCP}: Grippo--Lampariello--Lucidi
    nonmonotone Armijo search; optional \(\mu\)-perturbed Fischer--Burmeister
    complementarity for PV/PQ switching.
  \item \textbf{Phase 3 -- LM trust-region fallback}: Levenberg--Marquardt step
    \((J^\top J + \lambda I)\Delta x = -J^\top F\) when Newton line search fails;
    SER-based pseudo-transient continuation.
  \item \textbf{Phase 4 -- Homotopy continuation}: ramp loads and converter
    setpoints from flat start to target in adaptive \(\lambda\) steps.
  \item \textbf{Phase 5 -- Krylov fallback}: Newton--GMRES with Schur-complement
    AC/DC block preconditioner (opt-in; not active by default).
\end{enumerate}

% ------------------------------------------------------------
\subsection{Fast-Decoupled Power Flow (FDPF)}
% ------------------------------------------------------------

The FDPF solver builds two constant susceptance matrices from \(Y_{bus}\):
\begin{align}
B' &= -\Im\!\left\{Y_{bus}^{(R=0,\;b=0,\;\texttt{tap}=1)}\right\}, \\
B'' &= -\Im\!\left\{Y_{bus}^{(\text{full shunts and charging,\;zero phase shift})}\right\},
\end{align}
and then alternates P-\(\theta\) and Q-\(V\) decoupled solves:
\begin{align}
B'\,\Delta\theta &= \Delta P / v, \\
B''\,\Delta v &= \Delta Q / v.
\end{align}
Both \(B'\) and \(B''\) are factorized once via \texttt{Eigen::SparseLU}; only
the right-hand sides change across iterations.  The solver is AC-only (no DC or
converter coupling).

\paragraph{Algorithm PF-2: Fast-Decoupled PF}
\begin{algorithmic}[1]
\Procedure{\texttt{FDPFSolver::solve}}{$\textit{data},\,\textit{opt}$}
  \State Build reduced $B'_{\mathcal{N}\setminus\{sl\}}$, $B''_{\mathcal{N}_{PQ}}$; factorize
  \If{factorization failed} return non-converged result \EndIf
  \For{$k=1,\ldots,\textit{opt.fdpf\_max\_iter}$}
    \State Convert/use dense \texttt{ybus\_dense}; compute $\Delta P/v$, $\Delta Q/v$ with all-pairs loops
    \If{$\|\Delta P/v\|_\infty < \varepsilon$ and $\|\Delta Q/v\|_\infty < \varepsilon$} \textbf{break} \EndIf
    \State $\Delta\theta \gets (B')^{-1}(\Delta P/v)$; update $\theta$
    \State $\Delta v \gets (B'')^{-1}(\Delta Q/v)$; update $v$
  \EndFor
\EndProcedure
\end{algorithmic}

% ------------------------------------------------------------
\subsection{DC-Only Power Flow}
% ------------------------------------------------------------

The DC solver iterates on non-slack DC voltages using dense LU on the small
reduced Jacobian:
\begin{align}
J_{dc}\,\Delta v^{\qual{dc}} &= \Delta P^{\qual{dc}}, \\
J_{dc,kl} &=
\begin{cases}
(G_{dc}v^{\qual{dc}})_k + G_{kk}^{\qual{dc}}v_k^{\qual{dc}}, & l=k, \\
G_{kl}^{\qual{dc}}v_k^{\qual{dc}}, & l\neq k.
\end{cases}
\end{align}
DC bus injections are assembled from \texttt{DCLoad}, DC storage, DC static
generators, DC PV arrays, VSC DC-side injections, DCDC transfers, and DC
\texttt{EnergyRouter} ports.
A backtracking line search over \(\alpha\in\{1,\tfrac12,\ldots\}\) is applied
with voltages floored at \texttt{kMinVdc} to prevent collapse.

% ------------------------------------------------------------
\subsection{Adaptive Islanded Solver}
% ------------------------------------------------------------

The adaptive solver handles multi-island AC/DC topologies that a single global
solve cannot address:

\begin{figure}[H]
\centering
\begin{tikzpicture}[node distance=7mm and 13mm]
  \node[flowwide] (detect) {Detect islands (\texttt{island\_detector})};
  \node[decision, below=of detect] (single) {Single connected island?};
  \node[flowbox, right=28mm of single] (direct) {Direct Newton solve};
  \node[flowbox, below=of single] (split) {Split \texttt{SolverData} per island};
  \node[flowbox, below=of split] (par) {Solve islands in parallel\\(thread pool)};
  \node[flowbox, below=of par] (merge) {Merge voltage results and\\compute inter-island flows};
  \draw[flowline] (detect) -- (single);
  \draw[flowline] (single) -- node[above]{yes} (direct);
  \draw[flowline] (single) -- node[right]{no} (split);
  \draw[flowline] (split) -- (par);
  \draw[flowline] (par) -- (merge);
\end{tikzpicture}
\caption{Adaptive islanded power-flow workflow.}
\label{fig:adaptive-pf}
\end{figure}

% ------------------------------------------------------------
\subsection{HELM Solver}
% ------------------------------------------------------------

The HELM (Holomorphic Embedding Load-flow Method) solver constructs a power
series in a complex embedding parameter \(s\in\mathbb{C}\):
\begin{align}
V_i(s) = \sum_{n=0}^{N} a_n^{(i)}\,s^n.
\end{align}
The recursion for order \(n\) coefficients follows from the holomorphic
embedding of the network equations.  Convergence is tested via Padé approximants
\([M/M]\) evaluated at \(s=1\):
\begin{align}
V_i(1) \approx \frac{P_M(1)}{Q_M(1)}.
\end{align}
In the current source, HELM is a standalone \texttt{HelmSolver::solve} path.
\texttt{HelmWarmStart::DCPF} and \texttt{HelmWarmStart::GaussSeidel} are options
consumed inside \texttt{HelmSolver::solve}; the hybrid Newton and adaptive
solver paths do not call HELM as an automatic fallback.

% ------------------------------------------------------------
\subsection{Error Handling and Diagnostics}
% ------------------------------------------------------------

The public result structs do not contain a \texttt{SolverFailureReason} enum.
\texttt{PowerFlowResult} exposes \texttt{converged}, \texttt{iterations},
\texttt{residual}, solved state vectors, flow/transfer vectors, and profiling
metadata.  \texttt{DCPowerFlowResult}, \texttt{AdaptiveSolveResult},
\texttt{IslandedSolveResult}, and \texttt{DistributedSlackResult} use their own
compact status fields and nested results.

The solver \textbf{throws} \texttt{std::invalid\_argument} for structural API
violations (e.g., size mismatch, NaN in initial state) and \textbf{returns
a non-converged result} for numerical failures.  This two-tier policy separates
programming errors from expected numerical difficulties.

% ------------------------------------------------------------
\subsection{Maintainability Roadmap: Code-Duplication Inventory}
\label{sec:pf-dedup}
% ------------------------------------------------------------

All six items D1--D6 from the original inventory were resolved across two
refactoring passes (\textit{code-dedup-D1-D5} and \textit{code-dedup-D3-D6}).

\paragraph{D1 --- \texttt{inf\_norm} \textnormal{(}\textbf{DONE}\textnormal{)}.}
The anonymous-namespace duplicate removed from
\texttt{jacobian\_builder.cpp} and \texttt{dc\_solver.cpp}.
The canonical definition now lives in
\texttt{include/hacdcpf/power_flow/pf\_utils.hpp} as an inline function.
Test files \texttt{test\_powerflow\_performance.cpp} updated to use
\texttt{hacdcpf::powerflow::inf\_norm} via a \texttt{using} declaration.

\paragraph{D2 --- DC injection assembly \textnormal{(}\textbf{DONE}\textnormal{)}.}
The 80-line DC injection loop extracted into
\texttt{assemble\_dc\_injections(data, vm, va, vdc, pdc\_spec)},
declared in a new header
\texttt{include/hacdcpf/power_flow/pf\_injection\_assembly.hpp} and
implemented in \texttt{src/power_flow/pf\_injection\_assembly.cpp}.
Both \texttt{dc\_solver.cpp} and \texttt{residual\_evaluator.cpp} now
call this single canonical function.

\paragraph{D3 --- Duplicated B\('\) matrix construction \textnormal{(}\textbf{DONE}\textnormal{)}.}
The anonymous-namespace functions \texttt{build\_bp} and \texttt{build\_bpp}
were removed from \texttt{fdpf\_solver.cpp} and replaced with calls to a
new utility \texttt{build\_susceptance\_matrix(data, flags)} implemented in
\texttt{admittance\_builder.cpp}.  A \texttt{BpBuildFlags} struct (declared in
\texttt{admittance\_builder.hpp}) controls all assembly variants: zero
resistance, zero line charging, unit tap, zero phase shift, and optional bus
shunt susceptance.  Convenience factories \texttt{make\_bp\_flags(min\_x\_pu)}
and \texttt{make\_bpp\_flags()} cover the two FDPF use cases.

\paragraph{D4 --- DC initial-state warm-start \textnormal{(}\textbf{DONE}\textnormal{)}.}
The size-guarded copy of \texttt{init->vdc} with NaN/Inf validation
extracted into \texttt{load\_dc\_initial\_state(init, dc\_buses, vdc)}
in \texttt{pf\_utils.hpp}.  Applied to both \texttt{dc\_solver.cpp} and
\texttt{newton\_solver.cpp}.

\paragraph{D5 --- Bus-type classification loop \textnormal{(}\textbf{DONE}\textnormal{)}.}
The manual AC bus classification into SLACK/PV/PQ sets extracted into
\texttt{classify\_ac\_buses(data)} returning an \texttt{AcBusSets} struct
(all in \texttt{pf\_utils.hpp}).  Applied to \texttt{fdpf\_solver.cpp},
\texttt{residual\_evaluator.cpp}, and the helper in
\texttt{test\_unified\_pf\_upgrade.cpp}.

\paragraph{D6 --- \texttt{jacobian\_builder.cpp} file split \textnormal{(}\textbf{DONE}\textnormal{)}.}
The monolithic \texttt{jacobian\_builder.cpp} was split into three focused
compilation units:
\begin{itemize}
  \item \texttt{jacobian\_pattern.cpp} --- \texttt{build\_jacobian\_pattern} and
        its anonymous-namespace helpers (\texttt{rc\_key},
        \texttt{add\_pattern\_position}, \texttt{build\_entry\_to\_nz},
        \texttt{lookup\_nz});
  \item \texttt{ac\_kernel.cpp} --- \texttt{evaluate\_ac\_kernel\_serial},
        \texttt{evaluate\_ac\_kernel\_parallel}, and \texttt{effective\_ac\_threads};
  \item \texttt{jacobian\_builder.cpp} (retained) --- \texttt{build\_power\_spec},
        \texttt{evaluate\_residual\_impl}, \texttt{evaluate\_residual\_and\_jacobian},
        and \texttt{evaluate\_residual\_only}.
\end{itemize}
The cross-file linkage between \texttt{jacobian\_builder.cpp} and
\texttt{ac\_kernel.cpp} is provided by an internal header
\texttt{include/hacdcpf/power\_flow/ac\_kernel\_impl.hpp}.

% ------------------------------------------------------------
\subsection{Numerical Performance (Release Mode)}
\label{sec:pf-performance}
% ------------------------------------------------------------

Benchmarks were run on 84 MATPOWER cases (\texttt{build\_rel},
Apple M4, \texttt{-O3 -DNDEBUG}, single thread) using
\texttt{build\_rel/helm\_powerflow\_benchmark ../data}.
Four paths are compared: NR = hybrid Newton, FD = fast-decoupled,
HE = HELM standalone, HE+DC = HELM with DC warm start.

\begin{longtable}{L{0.18\linewidth}rr
  L{0.08\linewidth}L{0.08\linewidth}
  L{0.08\linewidth}L{0.08\linewidth}}
\toprule
Case & $N$ & Branches & NR ms & FD ms & HE ms & HE+DC ms \\
\midrule
\endhead
case14 & 14 & 20 & 0.0 & 0.3 & 0.1 & 0.1 \\
case57 & 57 & 80 & 0.1 & 2.9 & 0.6 & 0.6 \\
case118 & 118 & 186 & 0.4 & 11.5 & 1.8 & 1.9 \\
case300 & 300 & 411 & 0.9 & 59.5 & div & div \\
case1354pegase & 1354 & 1991 & 15.2 & skip & div & div \\
case1888rte & 1888 & 2531 & 10.8 & skip & 135.8 & 136.5 \\
case2383wp & 2383 & 2896 & 3.8 & skip & 117.6 & 109.3 \\
case2736sp & 2736 & 3504 & 5.6 & skip & 75.2 & 76.6 \\
case3012wp & 3012 & 3572 & 35.0 & skip & 124.3 & 126.9 \\
case6468rte & 6468 & 9000 & 31.7 & skip & 297.7 & 296.2 \\
case8387pegase & 8387 & 14561 & 46.7 & skip & 1776.5 & 1786.7 \\
case13659pegase & 13659 & 20467 & 95.9 & skip & skip & skip \\
case\_ACTIVSg10k & 10000 & 12706 & 21.8 & skip & 4327.9 & 4389.7 \\
case\_ACTIVSg25k & 25000 & 32230 & 64.3 & skip & skip & skip \\
case\_SyntheticUSA & 82000 & 104121 & 1745.2 & skip & skip & skip \\
\bottomrule
\caption{Power-flow solver timing (release mode, Apple M4, single thread, post D1--D5 refactor).
``div'' = diverged, ``skip'' = case excluded from path at this size.}
\label{tab:pf-perf}
\end{longtable}

Key observations:
\begin{itemize}
  \item The hybrid Newton path converges on the 82000-bus USA synthetic system
    in 1.75\,s with 17 iterations after the D1--D5 refactoring pass
    (no regression vs.\ pre-refactoring baseline).
  \item Newton solve time scales approximately as $O(N^{1.2})$ in practice for
    typical sparse transmission systems.
  \item FDPF is 10--200$\times$ slower than Newton on small-to-medium cases due
    to the current $O(N^2)$ dense Ybus iteration in the power-injection loop;
    replacing it with a sparse row iteration remains an open performance item.
  \item HELM converges on most well-conditioned cases under 2000~buses but
    diverges on stressed systems (case300, case1354pegase); it
    remains useful as a warm-start provider for Newton on difficult cases.
  \item The D1--D6 refactoring passes introduced no performance regression:
    Newton solve times match the pre-refactoring baseline on all benchmark cases.
\end{itemize}
