\subsection{Component Reliability Catalog for Hybrid AC/DC FMEA}
\label{sec:distribution-reliability-catalog}

Table~\ref{tab:fmea-component-catalog} lists the reliability-relevant
component classes used to build contingency set \(\mathcal{C}\).
The catalog is organized to cover more than 30 AC/DC component types in a
single modeling workflow.

\begin{longtable}{L{0.20\linewidth}L{0.22\linewidth}L{0.52\linewidth}}
\caption{Reliability field mapping for hybrid AC/DC components}
\label{tab:fmea-component-catalog}\\
\toprule
Component class & Typical contingency action & Reliability and resilience fields \\
\midrule
\endfirsthead
\toprule
Component class & Typical contingency action & Reliability and resilience fields \\
\midrule
\endhead
\bottomrule
\endfoot
\texttt{ACBus}, \texttt{DCBus} & bus unavailable / de-energized island & \texttt{in\_service}, \texttt{n\_customers}, \texttt{importance} \\
\texttt{ACBranch}, \texttt{DCBranch}, \texttt{ThreePhaseACLine} & edge outage & \texttt{failure\_rate}, \texttt{mttr\_hr}, \texttt{t\_scheduled\_hr}, \texttt{n\_parallel}, \texttt{length\_km} \\
\texttt{Switch} & switching path blocked / delayed & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, \texttt{p\_sw\_fail}, \texttt{t\_operation\_s}, \texttt{t\_tp\_hr} \\
\texttt{CircuitBreaker}, \texttt{DCCircuitBreaker} & breaker unavailable & \texttt{in\_service} (extendable with MTBF/MTTR if needed) \\
\texttt{Transformer2W}, \texttt{Transformer3W}, \texttt{ThreePhaseTransformer} & transformer outage & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, \texttt{n\_parallel} \\
\texttt{Generator} & generation outage / derating & \texttt{forced\_outage\_rate}, \texttt{mttr\_hr}, \texttt{t\_scheduled\_hr}, \texttt{in\_service} \\
\texttt{StaticGenerator}, \texttt{RenewableGen}, \texttt{PVSystem} & DER outage / derating & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, \texttt{in\_service} \\
\texttt{Storage} & storage subsystem outage & \texttt{forced\_outage\_rate}, \texttt{mttr\_hr}, subsystem MTBF/MTTR fields (battery, PCS, BMS), \texttt{soh}, \texttt{max\_cycles} \\
\texttt{MobileStorage} & mobile BESS unavailable / delayed & system and subsystem MTBF/MTTR, \texttt{status}, \texttt{location}, \texttt{arrival\_time}, \texttt{departure\_time}, \texttt{soh} \\
\texttt{VSCConverter} & AC/DC interface outage & \texttt{forced\_outage\_rate}, \texttt{mttr\_hr}, \texttt{t\_scheduled\_hr}, \texttt{control\_mode} \\
\texttt{DCDCConverter} & DC/DC transfer outage & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr} \\
\texttt{EnergyRouter} and ports & multi-port converter outage & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{in\_service} \\
\texttt{Microgrid} & PCC loss, island operation & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, \texttt{islanding\_capability}, \texttt{auto\_reconnection} \\
\texttt{VirtualPowerPlant} & aggregated DER outage & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, asset count fields \\
\texttt{Load}, \texttt{DCLoad} & interruption accounting node & \texttt{priority}, \texttt{n\_customers}, \texttt{controllable}, \texttt{cost\_mw} \\
\texttt{FlexibleLoad}, \texttt{AsymmetricLoad} & response-limited interruption & \texttt{availability\_pct} (flex load), phase and ZIP data (asymmetric load) \\
\texttt{ChargingStation}, \texttt{Charger} & EV service interruption & \texttt{mtbf\_hours}, \texttt{mttr\_hours}, \texttt{t\_scheduled\_hr}, \texttt{n\_cars}, \texttt{utilization\_rate}, \texttt{v2g\_capable} \\
\texttt{ExternalGrid} & upstream source unavailability & \texttt{in\_service}, source strength and equivalent impedance fields \\
\texttt{AsynchronousMotor} & fault-current contribution change & SC equivalent parameters for protection-aware studies \\
\bottomrule
\end{longtable}

\paragraph{Contingency construction rule.}
Each in-service instance of the above classes contributes one candidate
contingency \(k\) if it can change served load or restoration feasibility.
Components without explicit reliability parameters can still be included with
user-defined default \((\lambda_k,\tau_{k,\qual{rep}})\).

\paragraph{Priority and customer impact mapping.}
Customer and priority fields map directly to interruption metrics:
\begin{align}
N_i &\leftarrow \texttt{Load::n\_customers} \text{ (or bus fallback)}, \\
w_i &\leftarrow f(\texttt{Load::priority}, \texttt{Bus::importance}).
\end{align}
This enables both IEEE indices (SAIFI/SAIDI/ASAI) and weighted resilience
metrics (WEENS).
