# 水电电量分配对新能源消纳的影响：离线学习与在线分析

本文根据用户明确的主目标收敛研究范围：水电电量分配如何影响新能源消纳；要求在线分析，允许离线训练/打标花费数小时。此为研究与实现设计，尚未执行水电分配专项Oracle或部署在线服务。通用理论见[市场边界模型](market_boundary_optimization_model.md)，已有数值证据见[智能仿真记录](../modules/market/intelligent_simulation.md)。

## 1. 研究对象与第一阶段假设

用户已明确选择第一阶段固定各站周水电电量，优化7日之间分配。站间总量重分配与固定水量下总电量优化不属于本阶段。以下数学式先用各水库关联机组群的周电量H_r表示当前算例可实施单位；实施前必须显式建立站—机组—水库映射。一个实际站若不等于一个同库机组群，电量配额应按站级机组集合施加，水量方程仍按水库施加，不能把“同库”当作“同站”的既定事实。

当前保存IEEE118输入含36台水电、12个共享水库、4组三级梯级。源码关联单位是reservoirs.generators的稳定机组ID集合，不是任意机组位置。r代表该关联群，d=1,…,7，t=0,…,95为每天15分钟实现时段。周初机组、库水位、下泄历史、储能初态、拓扑、报价、负荷/风光/区间来水轨迹在配对中保持一致。

水电分配是边界动作，风光可用量是外生输入；既不能压低新能源可用量虚增利用率，也不能仅减少实际水电总电量就声称时间分配改善消纳。固定水电电量不自动保证期末库水资源相同：弃水及梯级时滞可能改变库内/河道在途水量，因此还要约束或单独报告期末状态与弃水差异。

## 2. 数学模型

动作e为实际日电量目标：

\[
\sum_{d=1}^{7}e_{r,d}=H_r,\qquad
\underline e_{r,d}\le e_{r,d}\le\overline e_{r,d}.
\]

内层由现有市场出清决定小时/15分钟功率及非水电设备响应，增加条件

\[
E^{H,real}_{r,d}=\sum_{g\in\mathcal G_r}\sum_{t=0}^{95}P^H_{g,d,t}\Delta t=e_{r,d},\qquad \Delta t=0.25\ \mathrm h.
\]

等式是研究分配效果的理想定义。实现可令min_mwh=max_mwh=e，或使用事前声明的窄跟踪带；采用跟踪带时必须报告实际偏差，周目标守恒不等于实际电量严格守恒。仅改变max_mwh是“水电电量限额的影响”，不能混称实际电量重分配。

水资源动态用现有线性模型：

\[
V_{r,t+1}=V_{r,t}+\big(I_{r,t}+Q^{up}_{r,t-\tau_r}-Q_{r,t}\big)\Delta t_s,
\quad Q_{r,t}=S_{r,t}+\frac{\kappa_r}{3600}\sum_{g\in\mathcal G_r}P^H_{g,t}.
\]

V单位m³，I/Q/S单位m³/s，κ单位m³/MWh，Δt_s单位秒。当前V变化由恒定库面面积×水位变化表达，耗水率不随水头变化；不是非线性水头水电效率模型。水位、下泄、下泄变幅、梯级延迟、机组爬坡及开停机等全部保留。周末比较应覆盖各库水位/体积和下泄历史（在途水状态），不能仅对全流域水位求和。第一阶段可设相对基准的预定义期末容差，在Oracle结果上拒绝不满足候选；若要作为内层硬约束，必须另外核验第7日第95点约束及相关终端历史的实际实现，不能声称现有系统已支持任意周末水量约束。

对同一外生场景ξ，固定新能源可用电量

\[
A(\xi)=\sum_{d,t,r\in\mathcal R}P^{av}_{r,d,t}(\xi)\Delta t,
\quad C(e,\xi)=\sum_{d,t,r\in\mathcal R}(P^{av}_{r,d,t}-P^{use}_{r,d,t})\Delta t.
\]

这里𝓡仅为风光等新能源，不含水电。消纳率η=1−C/A（A=0时不适用）。相对于基准分配e₀：

\[
G(e,\xi)=C(e_0,\xi)-C(e,\xi),\qquad
\Delta\eta(e,\xi)=G(e,\xi)/A(\xi).
\]

G>0表示减少弃新能源。报告弃风、弃光分量、每日/节点/机组贡献、实际水电电量、弃水及期末状态；LMP保留辅助解释，不再要求所有价格指标成为高精度代理目标。固定各场景A时，最大化其η等价于最小化C；跨场景A不同，E[η]与1−E[C]/E[A]不是同一指标。默认研究主目标建议为min_e E_P[C(e,ξ)]，同步报告两种明确口径的利用率，不暗中替换权重。

同一评价批次各e共用完整ξ及初态。日前实际决策下，e不得依赖尚未观测的真实未来ξ；按实现轨迹逐场景优化只可称条件情景分析或预知信息参照。外层场景权重固定，不能通过删掉困难周改善结果。

## 3. 低维动作与时序上下文

动作可低维化，外生上下文不能再无条件只保留周均值。上一轮已证明日序反转在相同周统计下产生不同消纳/缺额/越限结果。

第一批用守恒转移：同库将δ MWh从日i移至日j，Δe_i=−δ、Δe_j=δ，其他日不变；方向包括新能源预测富余日→净负荷较高日，但只作为待验证假设。网络位置、最小下泄、火电组合与梯级耦合可能改变收益方向，不能预设单调。

若扩展到平滑低维分配，采用

\[
e_{r,d}(\theta)=e^0_{r,d}+H_r\sum_{k=1}^{K}\theta_{c(r),k}v_{k,d},
\qquad \sum_d v_{k,d}=0.
\]

例如每个梯级K=2，对4个梯级共8个动作参数；基函数在看Oracle新标签前定义，可取前移/后移或周期模式。它保证每库目标周总量不变，但不保证日电量上下界或水量可行；必须约束θ并由Oracle验证。对于H_r=0的关联群不创建无效动作。初期不直接优化12×7个自由数。

代理输入包括θ/完整e、完整8日场景、周初水/机组/储能状态、基准版本，以及规则和参考预测约定。在线预测可返回相对e₀的G和状态风险；训练数据应以同一外生家族下多动作组成，家族隔离。现有代理56维只含扰动倍数，没有水电电量目标，不能直接用于此动作；现有label schema3虽保留days身份，也未输出水电实际电量与弃水审计。新任务必须扩展输入与标签、身份应覆盖reference_days、动作、终端约定及模型版本，避免旧缓存误复用。

## 4. 离线训练与在线分析架构

| 阶段 | 内容 | 服务要求/状态 |
|---|---|---|
| 离线打标 | 基准配对、多水电分配、不同完整外生周及初态，完整市场链 | 可数小时；求解失败保留，不用零弃电冒充 |
| 离线学习 | 预测G及必要运行指标，分家族验证，与零变化/简单局部基线比较 | 不要求全域高精度；拒绝把训练拟合当泛化 |
| 在线快速分析 | 输入当前周预测、初态和候选分配；输出预估消纳增益、差异图和适用域 | 建议首期目标≤1 s/次，尚未做服务级实测 |
| 在线精算 | 异步提交少数有希望或不确定候选到真实Oracle | 当前周求解约分钟级且可更久，不承诺硬截止 |
| 批次更新 | 将精算样本入离线数据队列，重训、独立验收后替换模型版本 | 在线请求使用冻结版本，避免请求过程中改变模型 |

在线分析的快速预测不是控制指令或“已确认收益”。未知域提示精算；只有Oracle确认且通过水电电量/期末水资源/缺额/越限等门槛，才把候选标记为已验证。模型更新和在线精算可以同时运行，但并发资源受限，不能让离线批量任务无限抢占在线精算资源。若用户要求真实亚秒优化或硬截止，还需单独设计缓存、排队、资源隔离和超时返回；这些尚未实现。

## 5. 工程容差与决策

建议以“新增消纳电量G的MWh误差”为主，辅以百分点口径，避免弃电接近零时相对误差失真。若可用新能源A固定，ε_η个百分点对应ε_G=A ε_η/100 MWh。例如A=100000 MWh且容差0.5个百分点，对应500 MWh；这是单位换算示例，不是用户已指定容差。

还需独立定义：日电量/周电量跟踪容差、各库周末水量与在途水状态容差、缺额/越限允许值或不恶化幅度、最小值得采用的消纳改善δ_G。代理误差允许值不等于物理约束允许违反值。

若直接预测配对G，且有适用条件明确的误差界ε_G，则预测G大于δ_G+ε_G才具有稳健改善含义。若分别预测基准和候选C且各误差≤ε_C，改善差误差最坏≤2ε_C。当前尚无此类已校准逐例界，不能拿MAE直接替代；仍由配对Oracle确认。采用多个随机周时另计场景估计不确定性，最终验证用独立周。

## 6. 数小时预算如何使用

上一轮50次周评价双进程2712.082 s，48个非重复周平均106.422 worker-s，困难周约278 s。按双进程、无额外开销的算术估计，3小时对应约203次平均成本评价，或约78次全部按困难周成本评价；这是预算敏感性示例，不是新水电硬电量约束的吞吐承诺。按24–32个外生家族、每家族3–5个动作加一次基准，规模约96–192次评价，可作为试验数量级，必须在首批水电试验后更新成本再冻结正式配额。

先做少量基准回放及守恒转移，确认日电量约束真正落实、实际周水电不变、终端条件可行和消纳标签有效；这比直接开始数小时训练更重要。此前线限额配对不能替代水电动作效果证据。工程容差仍待用户确定，在线≤1 s及离线3小时均为建议目标，不能写成已获得性能或已批准精确资源预算。

## 7. 已核实实现与尚需闭环

- `src/market/southern_boundary.cpp`的hydro_dispatch目录准入reservoirs.min_mwh/max_mwh和调度水位界；模型字段明确为运行日电量。
- `src/market/southern_market.cpp`的2.6.3.19/hydro_energy约束对关联水电机组执行期功率积分；固定共享水库耗水率，保留梯级延迟和水量方程。
- `src/market/market_operation.cpp`的boundary_overrides支持每日成对覆盖上下限；初始水位/机组状态受carry管理，禁止每日任意重置。标量覆盖为日窗0..97，但日电量约束的积分范围仍遵循运行日策略，不能把代表点能量加到实际日配额。
- `tests/test_southern_market.cpp`已有“Southern hydrology uses SI conservation and D-day energy policy”测试源，覆盖2400 MWh需求下2399 MWh水电上限导致不可行、SI水量递推及梯级跨日历史。本轮仅核对源码，没有重跑此C++测试，也没有完成新水电分配实验。
- 下一步准入项为水电动作编译、实际电量/水量标签、完整身份与参考轨迹契约、解析与配对测试、小批次Oracle证据。新在线API/GUI、专项代理及守恒分配优化器尚未实现；不能把离线通用模型当作已上线水电分析服务。
