# 云南送端电网周前瞻市场边界与运行风险优化技术方案

## 1. 文档目的

本文面向云南省级调度，研究在南方区域电能量市场环境下，如何于运行日
`D`、区域日前市场出清前，利用 `D+1` 至 `D+7` 的滚动前瞻信息组织
`D+1` 市场边界，并协调以下决策：

- `D+1` 至 `D+3` 的本地供电安全、新能源消纳和需求侧响应；
- `D+1` 至 `D+7` 的水库跨期运行与设备检修计划；
- 区域直流外送计划与云南本地市场主体出清结果的不确定性；
- 区域电能量市场、本地备用市场与省级可靠性调度之间的职责边界；
- 在模型规模可控的前提下，对失负荷、弃风弃光、弃水和远期充裕性风险进行量化控制。

本文给出完整理论模型以及推荐的降阶计算架构，不讨论具体软件实现。

配套算例包括：

- [云南周尺度前瞻调度简化算例](yunnan_week_ahead_toy_case.md)：7 个日级时段的机制说明；
- [云南周前瞻调度双源不确定性量化与三阶段优化方法](yunnan_dual_uncertainty_methodology.md)：
  概率预测、条件市场模拟、场景树、风险预算和分解算法的完整推导；
- [云南周前瞻调度 IEEE-24/118 网络化验证算例](yunnan_ieee24_118_benchmark.md)：
  按 `D+1` 15 分钟、`D+2` 至 `D+3` 小时、`D+4` 至 `D+7` 峰平谷的可复现演算。

---

## 2. 研究边界与基本原则

### 2.1 研究对象

研究范围只覆盖云南省级调度职责。云南内部详细描述：

- 常规电源、水电、新能源、储能和需求响应；
- 梯级水库、水流时滞、生态流量和水位约束；
- 省内关键网络、送出断面和直流送端；
- 本地辅助服务市场；
- 本地设备检修计划和运行风险。

其他四省不建立逐机组、逐节点详细模型，而通过区域电能量市场的外部边界响应表示。
这不仅是计算降阶，也是省级调度的信息权限边界：云南不能读取其他省的节点、
线路、机组、负荷、报价、开机状态、备用分配或调度结果。

云南可使用的信息集合限定为：

\[
\mathcal I_D^{YN}
=\left\{
\text{云南本地数据},
\text{云南直流计划与送端可用性},
\text{已发布或历史区域价格},
\text{公开区域状态}
\right\}.
\]

并强制满足：

\[
\mathcal I_D^{YN}\cap
\left\{
\text{省外网络、机组、负荷、报价和调度内部数据}
\right\}
=\varnothing.
\]

未来省外状态不是可观测量，只能由上述历史和公开信息形成条件分布、区间或压力
情景。省外等值随机变量主要包括：

\[
\xi_t^{ext}
=
\left\{
Q_t^{E,M},\lambda_t^{E,M},F_t^{DC,available}
\right\},
\]

其中 `Q` 为云南净外送计划或历史中标量，`lambda` 为已发布价格或其预测区间，
`F` 为云南可掌握的直流送端可用能力或历史可接受容量区间。这些变量不能由
省外逐节点模型在线计算后直接提供给云南优化器。

### 2.2 市场顺序

市场运行顺序为：

\[
\boxed{
\text{区域 SCUC}
\longrightarrow
\text{云南备用市场}
\longrightarrow
\text{区域 SCED}
}
\]

其含义为：

1. 区域 SCUC 确定机组开停机状态；
2. 云南在已开机资源中出清本地备用，扣留容量并选择水电稳定运行区；
3. 区域 SCED 固定开机状态，在备用扣留和振动区约束下确定最终能量基点、直流计划和价格。

本地辅助服务不与其他四省交换。因此，云南不能把省外备用或直流剩余容量直接计入本地辅助服务中标量。直流计划调整只能作为电能量平衡或紧急控制措施单独记录。

### 2.3 调度与市场的职责边界

省级调度可以决定或提交：

- 省内网络和设备安全边界；
- 本地向上、向下、爬坡和调频备用需求；
- 直流最大、最小功率和安全余度；
- 水库、水电、储能和需求响应的物理能力边界；
- 因可靠性需要提出的必开要求；
- 检修计划和可信故障集合。

省级调度不应直接决定市场主体的经济排序或最终中标结果。区域市场结果应由市场模型或其代理产生，省级调度只在其后进行安全校核和最小必要干预。

### 2.4 风险优先级

本文采用以下优先顺序：

1. 避免本地非自愿负荷损失；
2. 满足省内网络、直流和设备安全要求；
3. 控制新能源弃电与弃水风险；
4. 保证 `D+4` 至 `D+7` 的容量和水能充裕性；
5. 减少对市场结果的事后修改；
6. 在上述条件下优化需求响应、检修和运行成本。

风险目标优先采用约束或词典序优化，不建议仅依靠任意大权重加总。

---

## 3. 时间尺度与信息结构

### 3.1 多分辨率时间集合

定义：

- \(\mathcal T^{15}\)：`D+1`，96 个 15 分钟时段；
- \(\mathcal T^{H}\)：`D+2` 至 `D+3`，48 个 1 小时时段；
- \(\mathcal T^{S}=\mathcal T^{15}\cup\mathcal T^{H}\)：近端安全期；
- \(\mathcal T^{A}\)：`D+4` 至 `D+7`，每日峰、平、谷 3 个 8 小时分块，共 12 个时段；
- \(\mathcal D=\{D+1,\ldots,D+7\}\)：检修计划周期。

完整滚动窗口共 156 个变尺度时段。若实际业务需要对远期增加早峰、晚峰或
极端净负荷块，可以扩展 \(\mathcal T^A\)，但不能将 `D+1` 至 `D+3` 同样压缩为
峰平谷，否则无法评价 15 分钟爬坡、备用和网络安全风险。

近端安全期详细描述机组、网络、备用、需求响应和水电运行；远端充裕期主要描述可靠容量、可用水能、峰值净负荷和终端水位。

### 3.2 三阶段随机结构

随机阶段按照信息揭示顺序划分，而不是简单按日期划分。

#### 第一阶段：`D` 日市场出清前

决策：

\[
x=\left\{b,m,K^{DR},V^{target}\right\},
\]

其中：

- \(b\)：`D+1` 市场边界；
- \(m\)：`D+1` 至 `D+7` 检修安排；
- \(K^{DR}\)：`D+1` 至 `D+3` 需求响应预留容量；
- \(V^{target}\)：关键时点水库目标区间。

#### 第二阶段：市场情景揭示

市场情景 \(s\in\mathcal S\) 描述受端需求、区域新能源、区域价格状态和直流可用能力。其对应的云南侧市场结果为：

\[
y_s^M
=
\left\{
u_s^{UC},r_s^{AS},z_s^{zone},p_s^{ED},Q_s^{DC},\lambda_s^E
\right\}.
\]

#### 第三阶段：运行情景揭示

条件运行情景 \(\omega\in\Omega(s)\) 描述：

- 云南负荷和新能源实际偏差；
- 来水偏差；
- 机组、线路和直流故障；
- 需求响应实际可用率；
- `D+4` 至 `D+7` 的容量和水能需求。

第三阶段执行实际调度、辅助服务调用、需求响应和紧急措施。

### 3.3 非前视约束

第一阶段决策对所有市场和运行情景相同。第二阶段决策只能依赖已知市场情景；具有相同历史信息的情景节点必须采用相同决策。若将 `D+2` 和 `D+3` 作为条件预测轨迹，其开机、水位和直流状态必须沿情景树连续传递，不能逐小时独立抽样。

---

## 4. 符号与变量

### 4.1 主要集合

| 符号 | 含义 |
|---|---|
| \(g\in\mathcal G\) | 常规机组和水电机组 |
| \(r\in\mathcal R\) | 水库或梯级电站 |
| \(w\in\mathcal W\) | 风电和光伏单元 |
| \(e\in\mathcal E\) | 储能资源 |
| \(j\in\mathcal J\) | 聚合需求响应资源 |
| \(i\in\mathcal I\) | 可检修设备 |
| \(l\in\mathcal L\) | 省内线路、关键断面或直流通道 |
| \(k\in\mathcal K_g\) | 水电机组稳定运行区 |
| \(s\in\mathcal S\) | 市场情景 |
| \(\omega\in\Omega(s)\) | 条件运行情景 |

### 4.2 第一阶段变量

| 变量 | 含义 |
|---|---|
| \(m_{i,d}\in\{0,1\}\) | 设备 \(i\) 是否在日期 \(d\) 开始检修 |
| \(o_{i,d}\in\{0,1\}\) | 设备 \(i\) 在日期 \(d\) 是否停运 |
| \(K_{j,t}^{DR}\) | 需求响应预留容量 |
| \(R_t^{up},R_t^{down}\) | 本地向上、向下备用需求 |
| \(\underline Q_t,\overline Q_t\) | 云南直流外送可行范围 |
| \(H_t^{DC}\) | 直流计划余度 |
| \(\underline V_{r,d}^{target},\overline V_{r,d}^{target}\) | 水库目标区间 |

### 4.3 第二、三阶段变量

| 变量 | 含义 |
|---|---|
| \(u_{g,t,s}^{UC}\) | 区域 SCUC 开机状态 |
| \(p_{g,t,s}^{ED}\) | 区域 SCED 最终能量基点 |
| \(r_{g,t,s}^{up/down}\) | 云南备用市场中标量 |
| \(z_{g,k,t,s}^{zone}\) | 水电稳定运行区选择 |
| \(Q_{t,s}^{DC}\) | 市场出清直流计划 |
| \(p_{g,t,s,\omega}^{actual}\) | 实际机组出力 |
| \(d_{j,t,s,\omega}^{cut}\) | 可中断负荷调用量 |
| \(d_{j,t,s,\omega}^{down/rebound}\) | 可转移负荷减少量和回补量 |
| \(Curt_{w,t,s,\omega}\) | 新能源弃电量 |
| \(LS_{b,t,s,\omega}\) | 节点非自愿失负荷量 |
| \(Spill_{r,t,s,\omega}\) | 水库弃水量 |
| \(Def_{d,s,\omega}^{cap/energy}\) | 远期容量或水能缺口 |

---

## 5. 第一阶段模型

### 5.1 市场边界

直流外送边界为：

\[
\underline Q_t\le Q_{t,s}^{DC}\le\overline Q_t,
\qquad t\in\mathcal T^S.
\]

同时满足直流爬坡：

\[
-\Delta Q_t^{down}
\le Q_{t,s}^{DC}-Q_{t-1,s}^{DC}
\le\Delta Q_t^{up}.
\]

直流通道保留的市场和安全余度为：

\[
Q_{t,s}^{DC}+H_t^{DC}
\le F_{t,s}^{DC,available}.
\]

由于辅助服务不跨省交易，\(H^{DC}\) 不计入云南备用中标量，只用于评估可增加外送能力或第三阶段紧急调整空间。

### 5.2 备用需求

备用需求由省级调度在第一阶段确定，可采用联合误差分位数或风险优化结果：

\[
R_t^{up}
\ge
\operatorname{Quantile}_{1-\epsilon_u}
\left(
\Delta D_t^+
+\Delta P_t^{RE,-}
+C_t^{loss,+}
\right),
\]

\[
R_t^{down}
\ge
\operatorname{Quantile}_{1-\epsilon_d}
\left(
\Delta D_t^-
+\Delta P_t^{RE,+}
+C_t^{loss,-}
\right).
\]

云南处于送端时，直流闭锁意味着外送负荷突然消失，通常形成快速向下调节、切机或新能源控制需求，应进入 \(C^{loss,-}\)，而不是向上备用需求。

### 5.3 检修计划

设设备 \(i\) 检修持续 \(L_i\) 天，可启动窗口为 \(\mathcal W_i\)。若本周期必须完成检修：

\[
\sum_{d\in\mathcal W_i}m_{i,d}=1.
\]

若允许延期，则改为小于等于 1，并在目标中增加延期成本。

设备停运状态：

\[
o_{i,d}
=
\sum_{\tau=\max\{D+1,d-L_i+1\}}^d m_{i,\tau},
\qquad
a_{i,d}=1-o_{i,d}.
\]

检修人员和资源约束：

\[
\sum_i c_i^{crew}o_{i,d}
\le C_d^{crew}.
\]

互斥检修：

\[
o_{i,d}+o_{j,d}\le1,
\qquad (i,j)\in\mathcal P^{mutex}.
\]

检修前后置关系可写为：

\[
\sum_d d\,m_{j,d}
\ge
\sum_d d\,m_{i,d}+L_i,
\qquad (i,j)\in\mathcal P^{precedence}.
\]

机组和直流可用能力受检修状态限制：

\[
p_{g,t,s}^{ED}+r_{g,t,s}^{up}
\le P_g^{max}a_{g,d(t)},
\]

\[
|Q_{l,t,s}^{DC}|
\le F_l^{DC}a_{l,d(t)}.
\]

交流线路停运会改变 PTDF。推荐预先生成安全拓扑模板 \(q\in\mathcal K^{topo}\)，而不是在主模型中自由组合每条线路状态。

### 5.4 需求响应容量预留

对聚合资源 \(j\)：

\[
0\le K_{j,t}^{DR}\le\overline K_{j,t}^{DR}a_{j,t}^{DR}.
\]

需求响应容量预留产生容量成本：

\[
C^{DR,cap}
=
\sum_{j,t}c_{j,t}^{DR,cap}K_{j,t}^{DR}.
\]

需求响应只在 `D+1` 至 `D+3` 详细调用；其对 `D+4` 至 `D+7` 的贡献只以经过折减的可靠容量计入充裕性评估。

本文默认需求响应容量在第一阶段预留，实际调用发生在第三阶段。若需求响应允许参加区域电能量市场，则在第二阶段增加市场中标量
\(d_{j,t,s}^{DR,M}\)，并满足：

\[
0\le d_{j,t,s}^{DR,M}\le K_{j,t}^{DR}.
\]

该中标量应在 SCED 负荷中扣除，第三阶段只允许调用尚未被市场占用的剩余容量。

---

## 6. 第二阶段市场结果模型

### 6.1 完整机理定义

完整市场响应为：

\[
y_s^M
=
\operatorname{SCED}_s
\left(
\operatorname{AS}^{YN}
\left(
\operatorname{SCUC}_s(x)
\right)
\right).
\]

该表达用于定义真实市场因果顺序，不建议在每个随机情景中完整嵌套求解。

### 6.2 区域 SCUC 的最低一致性要求

SCUC 结果需要保证云南已开机资源具备满足本地备用市场的潜力：

\[
\sum_{g\in\mathcal G^{YN}}
\overline R_{g,t}^{up}u_{g,t,s}^{UC}
\ge R_t^{up},
\]

\[
\sum_{g\in\mathcal G^{YN}}
\overline R_{g,t}^{down}u_{g,t,s}^{UC}
\ge R_t^{down}.
\]

若市场制度中未显式施加该约束，则模型应允许备用不可行触发可靠性增开机组或 SCUC 修复。

### 6.3 云南备用市场

给定开机状态，备用市场求解：

\[
\min_r
\sum_{g,t}
\left(
c_{g,t}^{up}r_{g,t,s}^{up}
+c_{g,t}^{down}r_{g,t,s}^{down}
\right)
\]

满足：

\[
\sum_g r_{g,t,s}^{up}\ge R_t^{up},
\qquad
\sum_g r_{g,t,s}^{down}\ge R_t^{down}.
\]

水电机组稳定运行区为：

\[
\mathcal Z_g
=
\bigcup_{k\in\mathcal K_g}
[\underline P_{gk},\overline P_{gk}].
\]

运行区选择：

\[
\sum_k z_{g,k,t,s}^{zone}
=u_{g,t,s}^{UC}.
\]

向后续 SCED 传递的容量扣留约束：

\[
\sum_k\underline P_{gk}z_{g,k,t,s}^{zone}
+r_{g,t,s}^{down}
\le p_{g,t,s}^{ED},
\]

\[
p_{g,t,s}^{ED}
+r_{g,t,s}^{up}
\le
\sum_k\overline P_{gk}z_{g,k,t,s}^{zone}.
\]

备用还应满足响应速度和持续时间：

\[
r_{g,t,s}^{up}\le Ramp_g^{up}\tau^{AS},
\]

\[
r_{g,t,s}^{up}T^{duration}
\le E_{g,t,s}^{water,available}.
\]

### 6.4 区域 SCED

固定 \(u^{UC}\)，并接受云南备用市场返回的容量扣留和稳定区约束。云南侧平衡为：

\[
\sum_g p_{g,t,s}^{ED}
+\sum_w p_{w,t,s}^{RE,ED}
+\sum_e(p_{e,t,s}^{dis,ED}-p_{e,t,s}^{ch,ED})
=D_t^{YN,forecast}+Q_{t,s}^{DC}.
\]

SCED 最终输出能量基点、直流计划和区域电能量价格。

### 6.5 推荐的降阶市场代理

首先利用历史云南侧市场结果、直流计划和区域状态生成未经校验的预测：

\[
\widehat y_s^M
=
\widehat{\mathcal M}
(X_D^{YN},x,\theta_s).
\]

然后执行本地可行性投影：

\[
y_s^M
=
\arg\min_{y\in\mathcal F^{M,YN}(x)}
\|y-\widehat y_s^M\|_1.
\]

投影可采用以下轻量流程：

1. 从历史或离线仿真库选择完整 SCUC 开机模板；
2. 在固定开机模板下求解云南备用分配和稳定区选择；
3. 在固定开机、备用和稳定区下求解云南侧 SCED 投影。

如果重点是物理风险而非精确价格，可直接预测直流计划和开机模板，省略区域价格形成过程。

---

## 7. 第三阶段近端安全模型

### 7.1 功率平衡

对 \(t\in\mathcal T^S\)：

\[
\begin{aligned}
&\sum_g p_{g,t,s,\omega}^{actual}
+\sum_w p_{w,t,s,\omega}^{RE}
+\sum_e
(p_{e,t,s,\omega}^{dis}-p_{e,t,s,\omega}^{ch})\\
&\quad
-Q_{t,s,\omega}^{actual}
+\sum_b LS_{b,t,s,\omega}
=D_{t,s,\omega}^{actual}.
\end{aligned}
\]

市场、辅助服务和紧急调度分解：

\[
p_{g,t,s,\omega}^{actual}
=
p_{g,t,s}^{ED}
+\Delta p_{g,t,s,\omega}^{AS}
+\Delta p_{g,t,s,\omega}^{emergency}.
\]

直流实际计划：

\[
Q_{t,s,\omega}^{actual}
=Q_{t,s}^{DC}
+\Delta Q_{t,s,\omega}^{emergency}.
\]

### 7.2 新能源

\[
p_{w,t,s,\omega}^{RE}
+Curt_{w,t,s,\omega}
=A_{w,t,s,\omega}^{RE}.
\]

应分别记录：

- 可用功率与申报量之间的未申报量；
- 申报量与 SCED 中标量之间的市场未中标量；
- 实际可用功率与实际出力之间的安全弃电量。

### 7.3 水库与梯级水电

水量平衡：

\[
\begin{aligned}
V_{r,t+1,s,\omega}
=&V_{r,t,s,\omega}
+I_{r,t,s,\omega}\\
&+\sum_{h\in Up(r)}
\left(q_{h,t-\tau_{hr},s,\omega}
+Spill_{h,t-\tau_{hr},s,\omega}\right)\\
&-q_{r,t,s,\omega}
-Spill_{r,t,s,\omega}.
\end{aligned}
\]

水位和生态流量：

\[
\underline V_{r,t}
\le V_{r,t,s,\omega}
\le\overline V_{r,t},
\]

\[
q_{r,t,s,\omega}+Spill_{r,t,s,\omega}
\ge q_{r,t}^{eco}.
\]

水电功率与发电流量、水头的非线性关系可采用分段线性外逼近。D+3 和 D+7 设置目标水位或终端水价值，防止模型透支未来水能。

### 7.4 储能

\[
SOC_{e,t+1}
=SOC_{e,t}
+\eta_e^{ch}p_{e,t}^{ch}\Delta t
-\frac{p_{e,t}^{dis}}{\eta_e^{dis}}\Delta t.
\]

储能的能量、辅助服务和需求响应替代能力不能重复计算。储能向上备用应满足功率和持续时间两类约束。

### 7.5 需求响应

#### 可中断负荷

\[
0\le d_{j,t,s,\omega}^{cut}
\le K_{j,t}^{cut}.
\]

累计调用限制：

\[
\sum_{t\in\mathcal T^S}
d_{j,t,s,\omega}^{cut}\Delta t
\le E_j^{cut,max}.
\]

#### 可转移负荷

定义待回补能量状态：

\[
e_{j,t+1,s,\omega}^{DR}
=e_{j,t,s,\omega}^{DR}
+\eta_j^{shift}d_{j,t,s,\omega}^{down}\Delta t
-d_{j,t,s,\omega}^{rebound}\Delta t.
\]

\[
0\le e_{j,t,s,\omega}^{DR}\le E_j^{shift,max},
\qquad
e_{j,D+3,s,\omega}^{DR}=0.
\]

实际负荷：

\[
D_{t,s,\omega}^{actual}
=D_{t,s,\omega}^{base}
-\sum_jd_{j,t,s,\omega}^{cut}
-\sum_jd_{j,t,s,\omega}^{down}
+\sum_jd_{j,t,s,\omega}^{rebound}.
\]

若需求响应同时提供向上备用：

\[
d_{j,t,s}^{DR,M}
+d_{j,t,s,\omega}^{activated}
+r_{j,t,s}^{DR,up}
\le K_{j,t}^{DR}.
\]

需求响应是有偿、自愿的灵活性资源；\(LS\) 是非自愿负荷损失。两者必须使用不同变量和成本。

### 7.6 网络安全

在拓扑模板 \(q\) 下：

\[
f_{l,t,s,\omega}
=\sum_b PTDF_{l,b}^{q}\,Injection_{b,t,s,\omega}.
\]

\[
-F_{l,t}^{q}
\le f_{l,t,s,\omega}
\le F_{l,t}^{q}.
\]

建议只保留关键断面和筛选后的严重事故。失负荷应按节点或供电分区建模，否则无法判断网络阻塞造成的局部风险。

---

## 8. 远端充裕性模型

### 8.1 容量充裕性

对 \(d\in\mathcal D^A\)：

\[
P_{d,s,\omega}^{firm}
+K_d^{DR,firm}
\ge
D_{d,s,\omega}^{peak}
+Q_{d,s}^{firm}
+R_d^{adequacy}
-Def_{d,s,\omega}^{cap}.
\]

其中需求响应可靠容量应考虑可用率、持续时间和回补约束，不能按合同容量 100% 计入。

### 8.2 水能充裕性

\[
E_{D+4:D+7,s,\omega}^{hydro,available}
+E_{D+4:D+7,s,\omega}^{RE,firm}
\ge
E_{D+4:D+7,s,\omega}^{load}
+E_{D+4:D+7,s}^{export,firm}
+E^{margin}
-Def_{s,\omega}^{energy}.
\]

D+3 水位连接近端与远端：

\[
\underline V_{r,D+3}^{adequacy}
\le V_{r,D+3,s,\omega}
\le\overline V_{r,D+3}^{flood}.
\]

### 8.3 终端水价值

在最小化模型中，可以采用相对目标水位的终端机会成本：

\[
C_r^{terminal}(V_{r,D+7})
=c_r^-
\left[V_{r,D+7}^{target}-V_{r,D+7}\right]_+
+c_r^+
\left[V_{r,D+7}-V_{r,D+7}^{target}\right]_+.
\]

其中缺水惩罚 \(c_r^-\) 反映未来保供和发电机会损失，超目标蓄水惩罚
\(c_r^+\) 反映防洪、弃水和库容占用风险。也可以从月度、季节水库模型获得凹终端价值
\(\Psi_r(V)\)，并在最小化目标中使用 \(-\Psi_r(V)\)。不能把正的水价值直接作为成本加到最小化目标中。

---

## 9. 目标函数与风险度量

### 9.1 基础成本

\[
\begin{aligned}
\min\quad
&C^{maint}(m)
+C^{DR,cap}(K^{DR})
+C^{boundary}(b)\\
&+\sum_s\pi_s
\left[
C_s^{market\ repair}
+\sum_{\omega\in\Omega(s)}
\pi_{\omega|s}C_{s,\omega}^{recourse}
\right].
\end{aligned}
\]

第三阶段成本包括：

\[
\begin{aligned}
C^{recourse}=
&C^{DR,activation}
+C^{AS,activation}
+C^{emergency}\\
&+c^{dev}|Q^{actual}-Q^{DC}|
+c^{spill}Spill
+c^{LS}LS
+c^{curt}Curt
+c^{def}Def
+C^{terminal}(V_{D+7}).
\end{aligned}
\]

其中失负荷、弃电和充裕性缺口同时受下一节的风险预算限制。其期望成本项只用于在风险预算以内区分不同方案，不能替代安全风险约束。

### 9.2 风险约束

定义近端失负荷风险：

\[
Z_{s,\omega}^{LS}
=\sum_{t\in\mathcal T^S}\sum_b
LS_{b,t,s,\omega}\Delta t.
\]

CVaR 线性化：

\[
CVaR_\alpha(Z)
=\eta
+\frac{1}{1-\alpha}
\sum_{s,\omega}\pi_s\pi_{\omega|s}\nu_{s,\omega},
\]

\[
\nu_{s,\omega}\ge Z_{s,\omega}-\eta,
\qquad
\nu_{s,\omega}\ge0.
\]

设置：

\[
CVaR_{\alpha_L}(Z^{LS})\le\epsilon_L,
\]

\[
CVaR_{\alpha_C}(Z^{Curt})\le\epsilon_C,
\]

\[
CVaR_{\alpha_A}(Z^{Def})\le\epsilon_A.
\]

若可靠性要求不允许任何可信场景失负荷，可对核心场景直接设置 \(LS=0\)，再对超出核心集合的尾部场景使用 CVaR。

---

## 10. 市场与运行情景构造

### 10.1 市场情景

在缺少其他四省详细数据时，构造以下区域状态：

- 受端电力紧张；
- 正常需求；
- 区域新能源富余；
- 直流受限；
- 区域价格低迷或云南外送需求不足。

每个市场状态包含连续三日轨迹：

\[
\left\{
Q_{t,s}^{DC},\lambda_{t,s}^E,F_{t,s}^{DC,available}
\right\}_{t\in\mathcal T^S}.
\]

市场轨迹可由历史相似日、条件分位数模型、区域剩余需求曲线或专家压力情景生成。

### 10.2 运行情景

运行情景需要保持以下相关性：

- 云南风、光、负荷与来水的时间相关性；
- 云南与受端省份天气和新能源的空间相关性；
- 直流故障与可用容量的状态持续性；
- 强来水、水库高水位与弃水风险的相关性；
- 需求响应调用量、持续时间和实际可用率的相关性。

不建议将市场情景与所有运行情景作完全笛卡尔积。应直接生成条件联合轨迹，或者只在高风险市场状态下配置较多运行情景。

### 10.3 情景概率不足

样本不足时，可以采用分布鲁棒集合：

\[
\mathcal P
=\left\{
\mathbb P:
\operatorname{dist}(\mathbb P,\widehat{\mathbb P})\le\rho,
\operatorname{supp}(\mathbb P)\subseteq\mathcal U
\right\}.
\]

然后最小化该分布集合中的最坏期望风险。此时结果解释为风险上界，而不是精确市场预测。

---

## 11. 模型规模分析

若直接构建确定性等价模型，二进制变量规模约为：

\[
O\left(
|\mathcal I||\mathcal D|
+|\mathcal S||\mathcal G||\mathcal T^S|
+|\mathcal S||\mathcal G||\mathcal K^{zone}||\mathcal T^S|
\right).
\]

连续变量还要乘以条件运行情景数：

\[
O\left(
|\mathcal S||\Omega|
(|\mathcal G|+|\mathcal L|+|\mathcal R|+|\mathcal J|)
|\mathcal T^S|
\right).
\]

主要规模来源为：

1. 每个市场情景复制 SCUC 二进制变量；
2. 水电稳定运行区选择；
3. 检修引起的拓扑组合；
4. 市场情景与运行情景乘积；
5. 用户级需求响应的离散启停和回补约束；
6. 梯级水库和网络安全约束的跨期耦合。

因此不建议求解包含完整市场链的单体随机 MILP。

---

## 12. 推荐的可计算架构

### 12.1 主问题

主问题只保留少量战略二进制和跨期状态：

\[
\left\{
\text{检修套餐选择},
b,
K^{DR},
V^{target}
\right\}.
\]

目标包含第一阶段成本、风险代理和由子问题返回的成本下界。SCUC 模板是区域市场响应，不是省级调度可以自由选择的第一阶段变量。

### 12.2 市场结果子问题

对每个市场轨迹：

1. 由市场代理依据外部市场情景匹配与检修状态兼容的 SCUC 开机模板；
2. 求解云南备用分配和水电稳定区；
3. 固定开机后求解 SCED 可行性投影；
4. 返回最终市场基点和不可行性信息。

除水电稳定区外，该子问题主要是 LP。稳定区也可由模板预选，进一步消除二进制变量。

### 12.3 运行风险子问题

对每个条件运行情景，固定第一、二阶段决策后，求解：

- 水电、储能和需求响应再调度；
- 辅助服务调用；
- 直流计划调整；
- 弃电、弃水和失负荷；
- D+4 至 D+7 充裕性缺口。

尽量将运行子问题保持为 LP，以便按情景并行计算并生成 Benders 对偶割。

### 12.4 分解方法

推荐组合：

- 逻辑 Benders：协调检修套餐、市场子问题中的 SCUC 模板和拓扑模板；
- 普通 Benders：处理连续运行和需求响应子问题；
- Progressive Hedging：处理具有少量共享整数变量的市场情景；
- SDDP 或水价值近似：处理较长水库跨期问题；
- 列与约束生成：处理分布鲁棒或最坏市场状态。

如果检修决定导致某个市场模板或运行子问题不可行，返回逻辑不可行割，禁止相同的检修、开机和拓扑组合再次出现。

---

## 13. 关键降阶措施

### 13.1 检修套餐化

预先生成满足检修窗口、人员、互斥、网络安全和直流可用要求的候选套餐。主问题从套餐中选择，而不允许设备自由组合。该方法能够大幅减少检修二进制变量和无效拓扑。

### 13.2 SCUC 模板化

从历史市场结果或离线代表性场景中提取完整开机模式。模板应覆盖：

- 高外送；
- 正常运行；
- 区域新能源富余；
- 直流受限；
- 云南本地保供；
- 关键机组检修。

模板必须整体选择，不能逐机组独立采样开机概率。
模板匹配由给定市场情景和代理规则决定；省级优化不能为了降低自身风险而任意选择一个有利开机模板。

### 13.3 需求响应聚合

按节点、行业、响应速度和回补类型聚合用户，优先使用连续响应变量。只有必须表示启动成本、最小持续时间或批次调用时才引入聚合层面的二进制变量。

### 13.4 近细远粗

`D+1` 至 `D+3` 保持详细时序，`D+4` 至 `D+7` 使用峰平谷和日电量。D+3 水位、储能 SOC、机组状态和待回补负荷作为两个时间层的连接状态。

### 13.5 网络模板和事故筛选

只保留：

- 关键送出断面；
- 对云南新能源基地和直流换流站影响显著的线路；
- 高严重度 N-1 事故；
- 经过离线筛选的检修拓扑。

### 13.6 情景控制

初始模型可采用 5 至 10 条市场轨迹，每条市场轨迹配置 10 至 30 条条件运行轨迹。重点增加尾部场景，而不是平均场景数量。场景削减后需要重新校准概率和 CVaR 覆盖率。

### 13.7 滚动优化

每个 D 日重新求解 `D+1` 至 `D+7`。建议：

- `D+1` 市场边界为正式决策；
- 临近且已经进入实施准备期的检修冻结；
- `D+2` 至 `D+3` 为高可信计划；
- `D+4` 至 `D+7` 为可调整计划；
- 每日用实际市场和运行结果更新水位、设备状态和场景分布。

---

## 14. 推荐求解流程

```text
D 日状态与预测
      |
      v
生成检修套餐、SCUC 模板和市场轨迹
      |
      v
第一阶段主问题：检修 + DR 容量 + D+1 边界 + 水位目标
      |
      v
市场子问题：模板选择 -> 云南备用 -> SCED 投影
      |
      v
运行子问题：D+1~D+3 安全再调度与需求响应
      |
      v
D+4~D+7 容量、水能充裕性与终端水价值
      |
      v
生成 Benders 割并更新主问题
      |
      v
输出 D+1 正式边界和 D+2~D+7 滚动计划
```

收敛后，只将 `D+1` 市场边界和已冻结检修计划作为正式执行输入。`D+2` 至 `D+7` 用于风险约束和状态价值评估，不应被解释为正式区域市场出清结果。

---

## 15. 输入与输出

### 15.1 最低输入数据

本地必须具备：

- 云南市场主体技术参数、报价和历史中标；
- 水库水位、库容、来水、梯级关系和生态要求；
- 新能源和负荷预测及误差样本；
- 直流计划、可用容量、检修和故障记录；
- 本地辅助服务报价和历史出清结果；
- 设备检修窗口、持续时间、人员和互斥关系；
- 需求响应容量、成本、持续时间、可用率和回补特性；
- 省内关键网络、断面和拓扑模板。

外部最低信息：

- 历史区域价格和云南直流出清计划；
- 区域市场公开供需状态或可构造的压力情景；
- 受端需求强弱和直流可用性分类。

### 15.2 主要输出

正式 `D+1` 输出：

- 直流外送上下界和安全余度；
- 本地备用需求；
- 水库、水电和储能能力边界；
- 需求响应预留容量；
- 已冻结检修计划；
- 可靠性必开需求及原因；
- 风险预算和主要风险来源。

前瞻输出：

- `D+1` 至 `D+3` 本地开机、备用、SCED 基点和直流计划分布；
- 各机组开机概率和出力分位区间；
- 新能源弃电、失负荷、弃水和需求响应调用分布；
- D+3 水位、SOC 和待回补负荷状态；
- `D+4` 至 `D+7` 容量、水能充裕性和检修风险；
- 各项可靠性干预及其原因代码。

---

## 16. 验证指标

模型应通过滚动历史回测和样本外压力测试验证。至少报告：

- 失负荷概率、EENS 和失负荷 CVaR；
- 新能源弃电率及其 CVaR；
- 弃水量和水库终端偏差；
- 直流计划偏差与紧急调整次数；
- 备用不足概率和备用实际可调用率；
- 需求响应履约率、回补峰值和用户调用成本；
- 检修延期率、检修引起的风险增量和设备可用率；
- 市场基点被可靠性调度修改的比例；
- 降阶市场结果对正式出清结果的区间覆盖率；
- 主问题下界、可行上界和分解算法收敛差距。

需要分别评价市场预测误差和运行风险误差。市场预测不准确但风险区间覆盖充分，仍可能形成有效边界；单点市场预测准确但低估尾部风险，则不能满足调度用途。

---

## 17. 模型适用性与限制

1. 本模型是云南省级视角的部分均衡与运行风险模型，不代表完整五省区域市场社会福利最优模型。
2. 缺少其他四省数据时，区域市场输出只能解释为条件分布、代理结果或压力情景，不能解释为正式出清预测。
3. SCUC 模板和市场代理只适用于历史支持范围附近。市场边界发生大幅变化时，需要扩大不确定集合或重新进行离线校准。
4. 若将用户级离散需求响应、任意线路检修拓扑和完整市场 SCUC 同时展开，模型将失去可计算性。聚合、模板和分解是模型设计的一部分，而不是求解后的附加优化。
5. 三阶段结构是对七天逐日信息揭示过程的近似。若需要精确表示每天滚动获得新信息，应扩展为多阶段随机模型或采用每日滚动重优化。

---

## 18. 结论

建议采用以下总体架构：

\[
\boxed{
\begin{aligned}
&\text{第一阶段：周检修、需求响应容量和 D+1 市场边界}\\
&\text{第二阶段：SCUC 模板、云南备用和 SCED 可行性投影}\\
&\text{第三阶段：近端安全再调度与远端充裕性评估}
\end{aligned}
}
\]

完整市场链用于定义结果应满足的制度顺序和物理一致性；正式随机优化采用模板化和本地投影避免重复求解区域 SCUC。检修套餐等战略二进制保留在主问题，SCUC 模板匹配和稳定区选择留在市场子问题，需求响应和运行风险则尽量保持为可分解的连续子问题。该结构能够在省级职责和数据边界内，同时分析本地保供、新能源消纳、水电跨期价值、直流外送、需求响应和检修计划之间的风险权衡。
