# 云南周尺度前瞻调度简化算例

## 1. 算例目的

本算例用于定量演示以下机制：

- 周尺度水量约束如何避免短期外送透支后续保供能力；
- 检修计划如何从低新能源日转移到高新能源日；
- `D+1` 至 `D+3` 的需求响应如何降低弃电风险；
- 风险规避需要在可靠性、外送收益和期末水量之间进行权衡；
- 如何用小规模代理模型验证完整技术方案，而不嵌套求解区域 SCUC、云南备用和区域 SCED。

所有数据均为人为构造，只用于机制验证，不代表云南实际系统规模、市场收益或运行风险。

包含 RTS-24 本地网络、IEEE-118 外部四省代理和变时间尺度的后续算例见
[云南周前瞻调度 IEEE-24/118 网络化验证算例](yunnan_ieee24_118_benchmark.md)。

---

## 2. 算例结构

采用 `D+1` 至 `D+7` 共 7 个日级时段，能量单位为 GWh。系统包括：

- 一个聚合水库和聚合水电站；
- 一个聚合新能源资源；
- 一个聚合本地负荷；
- 一个直流外送通道；
- 一项持续两日的水电检修任务；
- 一个可以将负荷从 `D+2` 转移到 `D+3` 的需求响应资源；
- 三条新能源情景轨迹。

该算例不模拟价格形成过程。外部区域市场被等值为每日电量购买上限和价格，云南可以通过市场边界限制实际参与外送的数量。

---

## 3. 输入数据

### 3.1 本地负荷、来水和外送市场

| 日期 | 本地负荷 | 水库来水 | 外送上限 | 外送价格（$/MWh） |
|---|---:|---:|---:|---:|
| D+1 | 100 | 30 | 30 | 300 |
| D+2 | 105 | 30 | 30 | 320 |
| D+3 | 110 | 35 | 40 | 180 |
| D+4 | 100 | 40 | 50 | 120 |
| D+5 | 100 | 35 | 35 | 250 |
| D+6 | 105 | 30 | 30 | 450 |
| D+7 | 110 | 30 | 25 | 500 |

### 3.2 新能源情景

| 日期 | 低新能源情景 | 基准情景 | 高新能源情景 |
|---|---:|---:|---:|
| D+1 | 30 | 40 | 50 |
| D+2 | 25 | 35 | 45 |
| D+3 | 60 | 100 | 175 |
| D+4 | 120 | 120 | 120 |
| D+5 | 55 | 55 | 55 |
| D+6 | 30 | 30 | 30 |
| D+7 | 25 | 25 | 25 |
| 概率 | 0.25 | 0.50 | 0.25 |

高新能源情景在 `D+3` 形成明显向上偏差，用于检验需求响应和外送上限下的弃电风险；低新能源情景用于检验水电水量和检修安排下的保供风险。

### 3.3 水电与检修

- 初始可用水能：220 GWh；
- 水库容量：300 GWh；
- 正常水电日发电能力：90 GWh；
- 检修期间水电日发电能力：50 GWh；
- 检修持续时间：连续两日；
- 检修可启动窗口：`D+2` 至 `D+6`；
- 前瞻模型要求 `D+7` 末至少保留 30 GWh 水能。

### 3.4 需求响应

需求响应可以把最多 10 GWh 负荷从 `D+2` 转移至 `D+3`：

\[
0\le x^{DR}\le10.
\]

调整后负荷为：

\[
D_{D+2}^{actual}=105-x^{DR},
\]

\[
D_{D+3}^{actual}=110+x^{DR}.
\]

需求响应成本取 40 $/MWh。

### 3.5 风险价值参数

| 参数 | 取值 |
|---|---:|
| 非自愿失负荷价值 VOLL | 10,000 $/MWh |
| 新能源弃电风险价值 | 500 $/MWh |
| 水电可变成本 | 1 $/MWh |
| 需求响应成本 | 40 $/MWh |

这些参数只用于形成明确的风险优先级。VOLL 对应的是可靠性风险估值，不是实际现金支出。

---

## 4. 对比方案

### 4.1 无周尺度前瞻模型

基准方案定义为：

1. 检修按照既定计划安排在 `D+2` 至 `D+3`；
2. 不预留需求响应；
3. 每天先满足当日本地负荷，再在当天水量和发电能力允许范围内尽可能外送；
4. 不考虑未来来水、新能源、负荷和高价值外送时段；
5. 不设置 `D+7` 期末水量要求。

该方案代表一个明确的逐日短视基准，不代表实际调度机构当前采用的策略。

### 4.2 周尺度前瞻模型

前瞻方案在三个新能源情景下联合选择：

- 两日检修窗口；
- `D+2` 至 `D+3` 的负荷转移量；
- 各情景下水电出力和外送量；
- 新能源弃电和失负荷；
- 逐日水库状态。

检修和需求响应决策对三个情景相同，水电出力、外送、弃电和失负荷可以随情景调整。

---

## 5. 简化随机优化模型

### 5.1 第一阶段变量

设 \(m_d\) 表示检修是否从日期 \(d\) 开始：

\[
\sum_{d=D+2}^{D+6}m_d=1,
\qquad m_d\in\{0,1\}.
\]

需求响应变量为 \(x^{DR}\)。

### 5.2 情景变量

对情景 \(s\) 和日期 \(d\)：

- \(h_{d,s}\)：水电发电量；
- \(q_{d,s}\)：直流外送量；
- \(c_{d,s}\)：新能源弃电量；
- \(l_{d,s}\)：非自愿失负荷量；
- \(V_{d,s}\)：日末剩余水能；
- \(sp_{d,s}\)：弃水量。

### 5.3 能量平衡

\[
h_{d,s}+W_{d,s}-c_{d,s}+l_{d,s}
=D_d+\delta_d x^{DR}+q_{d,s},
\]

其中：

\[
\delta_{D+2}=-1,
\qquad
\delta_{D+3}=1,
\qquad
\delta_d=0\quad\text{otherwise}.
\]

### 5.4 水量平衡

\[
V_{d,s}
=V_{d-1,s}+I_d-h_{d,s}-sp_{d,s}.
\]

\[
0\le V_{d,s}\le300,
\qquad
V_{D+7,s}\ge30.
\]

### 5.5 检修与发电能力

若日期 \(d\) 处于选中的两日检修窗口：

\[
0\le h_{d,s}\le50;
\]

否则：

\[
0\le h_{d,s}\le90.
\]

### 5.6 外送和弃电

\[
0\le q_{d,s}\le\overline Q_d,
\]

\[
0\le c_{d,s}\le W_{d,s},
\qquad
l_{d,s}\ge0.
\]

### 5.7 目标函数

枚举检修启动日后，每个候选方案对应一个线性随机优化问题：

\[
\begin{aligned}
\min\quad
&40x^{DR}\\
&+\sum_s\pi_s\sum_d
\left[
10{,}000l_{d,s}
+500c_{d,s}
+h_{d,s}
-P_dq_{d,s}
\right].
\end{aligned}
\]

模型先通过高VOLL避免失负荷，再权衡弃电、需求响应和外送收益。期末水量约束用于表示 `D+7` 以后的充裕性价值。
目标函数计算时，所有 GWh 电量均按 \(1\text{ GWh}=1000\text{ MWh}\) 转换；由于这一系数对所有能量成本和收益相同，上式省略了公共因子 1000。结果表中的货币统一换算为百万美元。

---

## 6. 计算结果

### 6.1 最优第一阶段决策

周尺度前瞻模型选择：

- 检修窗口：`D+4` 至 `D+5`；
- 从 `D+2` 转移至 `D+3` 的负荷：10 GWh；
- 所有情景的 `D+7` 末水量：30 GWh。

这一结果体现了两个机制：

1. 检修避开低新能源的 `D+2`，并利用 `D+4` 高新能源降低水电容量下降的影响；
2. 需求响应把负荷移向可能出现新能源富余的 `D+3`。

### 6.2 各情景结果

| 方案与情景 | 失负荷 | 新能源弃电 | 外送电量 | 外送收入（M$） | D+7末水量 |
|---|---:|---:|---:|---:|---:|
| 短视：低新能源 | 55 | 0 | 120 | 27.50 | 0 |
| 短视：基准 | 45 | 0 | 170 | 37.70 | 0 |
| 短视：高新能源 | 10 | 25 | 175 | 40.20 | 30 |
| 前瞻：低新能源 | 0 | 0 | 35 | 9.40 | 30 |
| 前瞻：基准 | 0 | 0 | 95 | 28.75 | 30 |
| 前瞻：高新能源 | 0 | 15 | 175 | 42.30 | 30 |

单位除收入外均为 GWh。

低新能源情景下，前瞻模型显著压低外送，优先保留水量满足本地负荷；高新能源情景下，需求响应减少 10 GWh 的净富余，因此弃电从 25 GWh 降至 15 GWh。

### 6.3 期望指标对比

| 指标 | 无周前瞻模型 | 周前瞻模型 | 变化 |
|---|---:|---:|---:|
| 期望失负荷 EENS（GWh） | 38.75 | 0 | -100% |
| 期望新能源弃电（GWh） | 6.25 | 3.75 | -40% |
| 期望外送电量（GWh） | 158.75 | 100.00 | -37.0% |
| 期望外送收入（M$） | 35.775 | 27.300 | -23.7% |
| 期望水电发电量（GWh） | 442.50 | 420.00 | -5.1% |
| 期望D+7末水量（GWh） | 7.50 | 30.00 | +22.50 GWh |

前瞻模型减少的主要是低价值或会透支未来保供能力的外送。外送电量减少 37%，但收入只减少 23.7%，说明保留了相对高价值的外送时段。

### 6.4 风险调整价值

按算例参数：

- 避免 38.75 GWh 失负荷，对应风险价值 387.50 M$；
- 减少 2.50 GWh 新能源弃电，对应风险价值 1.25 M$；
- 外送收入减少 8.475 M$；
- 需求响应成本为 0.400 M$；
- 水电发电量减少 22.50 GWh，按 1 $/MWh 节约约 0.023 M$。

不计期末新增 22.50 GWh 水量的未来价值，风险调整净改善约为：

\[
387.50+1.25-8.475-0.400+0.023
\approx379.90\text{ M\$}.
\]

该数值主要由人为设置的VOLL和短视基准下的较大失负荷决定，只表示风险目标下的模型价值，不是可实现利润。

---

## 7. 消融分析

为区分不同机制的贡献，进一步比较以下方案：

| 方案 | 检修窗口 | DR转移 | EENS | 弃电 | 外送 | 外送收入 | 期末水量 |
|---|---|---:|---:|---:|---:|---:|---:|
| 固定检修、无DR、周水量 | D+2～D+3 | 0 | 20.00 | 6.25 | 117.50 | 30.375 | 30 |
| 优化检修、无DR、周水量 | D+3～D+4 | 0 | 0 | 6.25 | 97.50 | 27.425 | 30 |
| 优化检修、DR、周水量 | D+4～D+5 | 10 | 0 | 3.75 | 100.00 | 27.300 | 30 |
| 优化检修、DR、无期末水量 | D+3～D+4 | 0 | 0 | 6.25 | 127.50 | 34.888 | 0 |

单位：电量为 GWh，收入为 M$。

由此可见：

- 检修优化是消除近期失负荷的主要措施；
- 需求响应主要降低高新能源情景下的弃电；
- 期末水量约束减少近期外送收入，但保留了 `D+7` 以后所需的水能；
- 如果删除期末水量约束，模型在七天内部仍可做到零失负荷，但会把水库用空，将风险推到窗口之外。

---

## 8. 规模控制意义

该算例只包含：

- 1 个检修启动选择；
- 1 个需求响应变量；
- 3 条市场和新能源联合轨迹；
- 7 个日级水量状态；
- 每个情景下的连续水电、外送、弃电和失负荷变量。

计算时枚举 5 个检修启动日，每个候选方案只求解一个小型线性规划。因此，它保留了完整技术方案的主要因果关系，但没有嵌套区域 SCUC。

对于实际模型，可以沿用相同思路：

1. 用检修套餐代替逐设备自由组合；
2. 用 SCUC 开机模板代替每个情景重新求解区域 SCUC；
3. 云南备用和固定开机 SCED 使用本地可行性投影；
4. 需求响应按节点和类型聚合；
5. 运行情景子问题保持为 LP；
6. 通过逻辑 Benders 和普通 Benders 分解主问题与情景子问题。

---

## 9. 结论与解释边界

本算例证明，在给定的机制和参数下，周尺度前瞻能够通过以下路径降低风险：

\[
\boxed{
\text{调整检修窗口}
+\text{跨期保水}
+\text{限制低价值外送}
+\text{需求响应移峰}
}
\]

其代价是减少部分近期外送收入，收益是降低失负荷和弃电、改善期末水位并减少窗口末端风险。

该案例只能说明模型机制有效，不能用于评价云南实际效益。下一阶段若要得到有业务意义的结论，需要使用云南真实的负荷、新能源、来水、水库、检修、需求响应、直流计划和历史市场结果，并至少完成滚动历史回测、样本外情景测试和VOLL/弃电价值敏感性分析。
