% Generated by distribution_resilience_review_case; do not edit by hand.
\begin{table*}[t]
\centering
\caption{End-to-end review benchmark: computed results and declared scope.}
\label{tab:review-simulation-summary}
\begin{tabularx}{\textwidth}{@{}Y{0.18\textwidth}Y{0.18\textwidth}Y{0.22\textwidth}Z@{}}
\toprule
Layer & Method & Computed result & Interpretation boundary \\
\midrule
Pre-event & 24-h UC with cyclic SOC & feasible=yes, gap=0.000 & Model-reachable schedule; controller trim and fuel logistics are excluded. \\
Hazard & Holland field and segment fragility & 4 faults, 15 segments & Fixed-seed conditional event, not annual-frequency calibration. \\
Restoration & Strict hybrid AC/DC MIP & ENS=1.250 MWh, $R$=0.982 & Active-power model; losses, reactive power, protection, and transients are excluded. \\
Dynamic gate & L3 DAE threshold oracle & 2 transitions, proof=yes & Scenario/horizon/model-specific threshold certificate, not global stability. \\
Information failure & Executability gate and Level-1 FMEA & $\Delta$EENS=82.090 MWh/yr & No packet network, relay pickup, or FRT trajectory. \\
Held-out risk & 2048 matched stochastic seeds & mean=1.146, CVaR$_{0.95}$=2.482 MWh ENS & Event-conditioned empirical risk; convergence=yes, not an annual-risk estimate. \\
\bottomrule
\end{tabularx}
\end{table*}

\begin{table}[t]
\centering
\caption{Weak-link rankings from non-equivalent evidence.}
\label{tab:review-weak-links}
\begin{tabular}{rrrrrr}
\toprule
Branch & Fragility & Bridge & FMEA & Matched ENS & Severity \\
\midrule
1 & 1.000 & yes & 0.775 & 0.000 & 1.000 \\
4 & 1.000 & yes & 0.257 & 0.000 & 0.332 \\
2 & 1.000 & yes & 0.000 & 0.000 & 0.000 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[t]
\centering
\caption{Held-out intervention check using matched hazard seeds.}
\label{tab:review-heldout-risk}
\begin{tabular}{lrr}
\toprule
Metric & Baseline & Intervention \\
\midrule
Mean ENS (MWh) & 1.146 & 0.050 \\
VaR$_{0.95}$ (MWh) & 1.750 & 0.230 \\
CVaR$_{0.95}$ (MWh) & 2.482 & 0.962 \\
Paired feasible/requested & 2048/2048 & 2048/2048 \\
Convergence rule met & yes & yes \\
\bottomrule
\end{tabular}
\end{table}
