{
  "schema": "hacdcpf-short-circuit-cross-engine-v1",
  "engines": {
    "hacdcpf": {
      "method": "HACDCPF IEC 60909 detailed solver; transformer correction disabled for engine parity"
    },
    "opendss": {
      "version": "dss-python 0.15.7",
      "mode": "faultstudy"
    },
    "gridlabd": {
      "available": true,
      "executable": "/private/tmp/gridlabd-5.3.0/GridLAB-D-5.3.0-MacOS/bin/gridlabd",
      "version": "GridLAB-D 5.3.0-20095 (1b2e463:HEAD) 64-bit MACOSX RELEASE",
      "short_circuit_api": "balanced_shunt_emulation",
      "status": "available",
      "detail": "GridLAB-D has no FaultStudy/Zsc result interface. Three-phase RMS current is extrapolated from an explicit 100 ohm balanced shunt-probe powerflow. GFM voltage-source equivalents are included; GFL current limits, unbalanced faults, and IEC peak remain unsupported by steady NR."
    }
  },
  "summary": {
    "case_count": 50,
    "metrics": {
      "ikss_ka": {
        "mean_relative_error": 6.514322665499516e-08,
        "max_relative_error": 1.8055816397069185e-07,
        "worst_case": "ibr_mixed_gfm_gfl"
      },
      "ip_ka": {
        "mean_relative_error": 0.0003599323745821706,
        "max_relative_error": 0.013157820918260149,
        "worst_case": "gfm_remote_bus"
      }
    },
    "within_0_1_percent": 47,
    "gridlabd_balanced_shunt": {
      "case_count": 35,
      "mean_relative_error": 6.310028758787477e-09,
      "max_relative_error": 2.3292252397255463e-08,
      "worst_case": "gfm_x_30"
    },
    "by_category": {
      "distribution_feeder": {
        "case_count": 3,
        "opendss_ikss_max_relative_error": 4.285404119917555e-15,
        "opendss_ip_max_relative_error": 2.030899321015946e-15,
        "gridlabd_case_count": 3,
        "gridlabd_ikss_max_relative_error": 2.0955775567411323e-09
      },
      "fault_type": {
        "case_count": 1,
        "opendss_ikss_max_relative_error": 1.283303969823327e-16,
        "opendss_ip_max_relative_error": 2.1076917053651147e-16,
        "gridlabd_case_count": 0
      },
      "ibr_grid_following": {
        "case_count": 8,
        "opendss_ikss_max_relative_error": 1.5290264014774438e-07,
        "opendss_ip_max_relative_error": 9.26076614061902e-08,
        "gridlabd_case_count": 0
      },
      "ibr_grid_forming": {
        "case_count": 7,
        "opendss_ikss_max_relative_error": 5.442840239050563e-16,
        "opendss_ip_max_relative_error": 0.013157820918260149,
        "gridlabd_case_count": 7,
        "gridlabd_ikss_max_relative_error": 2.3292252397255463e-08
      },
      "ibr_mixed": {
        "case_count": 1,
        "opendss_ikss_max_relative_error": 1.8055816397069185e-07,
        "opendss_ip_max_relative_error": 0.0006244128539732566,
        "gridlabd_case_count": 0
      },
      "line_sweep": {
        "case_count": 4,
        "opendss_ikss_max_relative_error": 9.480656907449555e-16,
        "opendss_ip_max_relative_error": 6.582061373998824e-16,
        "gridlabd_case_count": 4,
        "gridlabd_ikss_max_relative_error": 9.532020779142014e-09
      },
      "source_sweep": {
        "case_count": 4,
        "opendss_ikss_max_relative_error": 9.245566376278442e-16,
        "opendss_ip_max_relative_error": 8.986385733340066e-16,
        "gridlabd_case_count": 4,
        "gridlabd_ikss_max_relative_error": 1.9528238986557572e-08
      },
      "topology": {
        "case_count": 3,
        "opendss_ikss_max_relative_error": 1.1869809458832466e-15,
        "opendss_ip_max_relative_error": 1.1565102257628402e-15,
        "gridlabd_case_count": 3,
        "gridlabd_ikss_max_relative_error": 1.9916582329755567e-09
      },
      "transformer_impedance": {
        "case_count": 4,
        "opendss_ikss_max_relative_error": 1.4852797625119965e-07,
        "opendss_ip_max_relative_error": 1.6684401282342018e-07,
        "gridlabd_case_count": 4,
        "gridlabd_ikss_max_relative_error": 1.453094611452476e-08
      },
      "transformer_tap": {
        "case_count": 10,
        "opendss_ikss_max_relative_error": 1.4527301838022654e-07,
        "opendss_ip_max_relative_error": 1.6359908193778854e-07,
        "gridlabd_case_count": 10,
        "gridlabd_ikss_max_relative_error": 2.3136587993375906e-08
      },
      "zero_sequence": {
        "case_count": 5,
        "opendss_ikss_max_relative_error": 1.1467639784972079e-07,
        "opendss_ip_max_relative_error": 1.2913940077403205e-07,
        "gridlabd_case_count": 0
      }
    }
  },
  "cases": [
    {
      "category": "source_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 28.80459932494064,
        "ip_ka": 73.42675689166029
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.005,
            "r1_pu": 0.005,
            "to_bus": 2,
            "x0_pu": 0.05,
            "x1_pu": 0.05
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00249688,
          "r1_pu": 0.00249688,
          "x0_pu": 0.04993762,
          "x1_pu": 0.04993762
        }
      },
      "name": "source_strong_xr20",
      "opendss": {
        "z1_ohm": [
          0.02998751999999999,
          0.39975047999999996
        ],
        "z0_ohm": [
          0.02998751999999999,
          0.3997504799999999
        ],
        "ikss_ka": 28.80459932494064,
        "voltage_source_ikss_ka": 28.80459932494064,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.8025092844694877,
        "ip_ka": 73.42675689166028
      },
      "comparison": {
        "ikss_ka_relative_error": 0.0,
        "ip_ka_relative_error": 1.935378234962745e-16,
        "gridlabd_ikss_ka_relative_error": 3.977373712369513e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11543.35940855,
          -46.1308009813148
        ],
        "fault_power_a_va": [
          1332512.74485759,
          9.09494701772928e-13
        ],
        "z_thevenin_ohm": [
          0.029987519424522855,
          0.3997504784442654
        ],
        "ikss_ka": 28.804599439507296,
        "ip_ka": null
      }
    },
    {
      "category": "source_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 19.21306675119321,
        "ip_ka": 47.44127996580039
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.005,
            "r1_pu": 0.005,
            "to_bus": 2,
            "x0_pu": 0.05,
            "x1_pu": 0.05
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "source_medium_xr10",
      "opendss": {
        "z1_ohm": [
          0.05980148000000001,
          0.5980148800000002
        ],
        "z0_ohm": [
          0.05980148000000001,
          0.5980148800000002
        ],
        "ikss_ka": 19.213066751193193,
        "voltage_source_ikss_ka": 19.213066751193193,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7460018854045574,
        "ip_ka": 47.44127996580035
      },
      "comparison": {
        "ikss_ka_relative_error": 9.245566376278442e-16,
        "ip_ka_relative_error": 8.986385733340066e-16,
        "gridlabd_ikss_ka_relative_error": 1.9528238986557572e-08
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11539.6920399401,
          -68.9678304300676
        ],
        "fault_power_a_va": [
          1331692.48938291,
          0.0
        ],
        "z_thevenin_ohm": [
          0.05980147431913962,
          0.5980148687731264
        ],
        "ikss_ka": 19.213067126390577,
        "ip_ka": null
      }
    },
    {
      "category": "source_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 11.544341401229767,
        "ip_ka": 25.985282258460128
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.005,
            "r1_pu": 0.005,
            "to_bus": 2,
            "x0_pu": 0.05,
            "x1_pu": 0.05
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.03922323,
          "r1_pu": 0.03922323,
          "x0_pu": 0.19611614,
          "x1_pu": 0.19611614
        }
      },
      "name": "source_weak_xr5",
      "opendss": {
        "z1_ohm": [
          0.1768929199999997,
          0.9844645599999994
        ],
        "z0_ohm": [
          0.1768929199999997,
          0.9844645599999994
        ],
        "ikss_ka": 11.544341401229765,
        "voltage_source_ikss_ka": 11.544341401229765,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.5916342610975018,
        "ip_ka": 25.98528225846012
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5387251447804753e-16,
        "ip_ka_relative_error": 2.73440453212228e-16,
        "gridlabd_ikss_ka_relative_error": 2.388397173376565e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11525.5025407613,
          -113.264131962866
        ],
        "fault_power_a_va": [
          1328500.37580684,
          0.0
        ],
        "z_thevenin_ohm": [
          0.17689291827098166,
          0.9844645627378839
        ],
        "ikss_ka": 11.544341373657295,
        "ip_ka": null
      }
    },
    {
      "category": "source_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 11.658720792283988,
        "ip_ka": 21.503613324291326
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.005,
            "r1_pu": 0.005,
            "to_bus": 2,
            "x0_pu": 0.05,
            "x1_pu": 0.05
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.08944272,
          "r1_pu": 0.08944272,
          "x0_pu": 0.17888544,
          "x1_pu": 0.17888544
        }
      },
      "name": "source_resistive_xr2",
      "opendss": {
        "z1_ohm": [
          0.37777088,
          0.9155417600000002
        ],
        "z0_ohm": [
          0.37777088,
          0.9155417600000005
        ],
        "ikss_ka": 11.658720792283988,
        "voltage_source_ikss_ka": 11.658720792283988,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.3042040436960332,
        "ip_ka": 21.503613324291333
      },
      "comparison": {
        "ikss_ka_relative_error": 0.0,
        "ip_ka_relative_error": 3.3042946087457915e-16,
        "gridlabd_ikss_ka_relative_error": 2.9498762649317104e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11502.5914049742,
          -104.914690908108
        ],
        "fault_power_a_va": [
          1323206.16122154,
          0.0
        ],
        "z_thevenin_ohm": [
          0.37777088204187653,
          0.9155417623180303
        ],
        "ikss_ka": 11.658720757892205,
        "ip_ka": null
      }
    },
    {
      "category": "line_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 26.23130020880977,
        "ip_ka": 64.77083959444353
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.001,
            "r1_pu": 0.001,
            "to_bus": 2,
            "x0_pu": 0.01,
            "x1_pu": 0.01
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "line_short",
      "opendss": {
        "z1_ohm": [
          0.04380148,
          0.4380148800000005
        ],
        "z0_ohm": [
          0.04380148,
          0.4380148800000005
        ],
        "ikss_ka": 26.231300208809746,
        "voltage_source_ikss_ka": 26.231300208809746,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.746001896047657,
        "ip_ka": 64.77083959444349
      },
      "comparison": {
        "ikss_ka_relative_error": 9.480656907449555e-16,
        "ip_ka_relative_error": 6.582061373998824e-16,
        "gridlabd_ikss_ka_relative_error": 5.598447193345424e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11541.7285967592,
          -50.5323544726661
        ],
        "fault_power_a_va": [
          1332140.52520099,
          -9.09494701772928e-13
        ],
        "z_thevenin_ohm": [
          0.0438014787847335,
          0.43801487764480146
        ],
        "ikss_ka": 26.23130035566432,
        "ip_ka": null
      }
    },
    {
      "category": "line_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 15.983432195659143,
        "ip_ka": 38.92713898504076
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "line_nominal",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 15.98343219565914,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 38.927138985040756
      },
      "comparison": {
        "ikss_ka_relative_error": 2.2227476772888394e-16,
        "ip_ka_relative_error": 1.8253145601919356e-16,
        "gridlabd_ikss_ka_relative_error": 3.089715961910083e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11537.2042031886,
          -82.7727890351831
        ],
        "fault_power_a_va": [
          1331139.32160676,
          0.0
        ],
        "z_thevenin_ohm": [
          0.07980147962785887,
          0.7180148802659468
        ],
        "ikss_ka": 15.983432190720716,
        "ip_ka": null
      }
    },
    {
      "category": "line_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 8.412295251025082,
        "ip_ka": 19.633063331416707
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.04,
            "r1_pu": 0.04,
            "to_bus": 2,
            "x0_pu": 0.24,
            "x1_pu": 0.24
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "line_long",
      "opendss": {
        "z1_ohm": [
          0.19980148000000006,
          1.35801488
        ],
        "z0_ohm": [
          0.19980148000000006,
          1.35801488
        ],
        "ikss_ka": 8.41229525102508,
        "voltage_source_ikss_ka": 8.41229525102508,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.6502835198774108,
        "ip_ka": 19.6330633314167
      },
      "comparison": {
        "ikss_ka_relative_error": 2.1116197023443662e-16,
        "ip_ka_relative_error": 3.619112941092052e-16,
        "gridlabd_ikss_ka_relative_error": 9.532020779142014e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11521.8639007178,
          -156.156624782166
        ],
        "fault_power_a_va": [
          1327777.32638128,
          0.0
        ],
        "z_thevenin_ohm": [
          0.19980146483501732,
          1.3580148954560194
        ],
        "ikss_ka": 8.41229517083891,
        "ip_ka": null
      }
    },
    {
      "category": "line_sweep",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 13.026574518091948,
        "ip_ka": 20.848394457939396
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.12,
            "r1_pu": 0.12,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "line_high_r",
      "opendss": {
        "z1_ohm": [
          0.5198014799999999,
          0.7180148799999998
        ],
        "z0_ohm": [
          0.5198014799999999,
          0.7180148799999998
        ],
        "ikss_ka": 13.02657451809195,
        "voltage_source_ikss_ka": 13.02657451809195,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.1316897682953033,
        "ip_ka": 20.848394457939396
      },
      "comparison": {
        "ikss_ka_relative_error": 1.3636407920847944e-16,
        "ip_ka_relative_error": 0.0,
        "gridlabd_ikss_ka_relative_error": 9.32412573568383e-11
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11486.7081749283,
          -82.0497778574014
        ],
        "fault_power_a_va": [
          1319511.9686201,
          0.0
        ],
        "z_thevenin_ohm": [
          0.5198014813437061,
          0.7180148791292698
        ],
        "ikss_ka": 13.026574516877334,
        "ip_ka": null
      }
    },
    {
      "category": "topology",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 17.95840291011692,
        "ip_ka": 43.006962148042945
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.06,
            "x1_pu": 0.06
          },
          {
            "from_bus": 2,
            "r0_pu": 0.015,
            "r1_pu": 0.015,
            "to_bus": 3,
            "x0_pu": 0.09,
            "x1_pu": 0.09
          }
        ],
        "bus_count": 3,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "radial_3bus_near",
      "opendss": {
        "z1_ohm": [
          0.07980148000000002,
          0.63801488
        ],
        "z0_ohm": [
          0.07980148000000002,
          0.63801488
        ],
        "ikss_ka": 17.9584029101169,
        "voltage_source_ikss_ka": 17.9584029101169,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.6933863621014136,
        "ip_ka": 43.006962148042895
      },
      "comparison": {
        "ikss_ka_relative_error": 1.1869809458832466e-15,
        "ip_ka_relative_error": 1.1565102257628402e-15,
        "gridlabd_ikss_ka_relative_error": 1.948530116427424e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11537.3291569079,
          -73.5511818611472
        ],
        "fault_power_a_va": [
          1331153.73851191,
          0.0
        ],
        "z_thevenin_ohm": [
          0.07980147982780465,
          0.6380148801478011
        ],
        "ikss_ka": 17.95840290661767,
        "ip_ka": null
      }
    },
    {
      "category": "topology",
      "fault_bus": 3,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 11.458102238949754,
        "ip_ka": 26.959779761235676
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.06,
            "x1_pu": 0.06
          },
          {
            "from_bus": 2,
            "r0_pu": 0.015,
            "r1_pu": 0.015,
            "to_bus": 3,
            "x0_pu": 0.09,
            "x1_pu": 0.09
          }
        ],
        "bus_count": 3,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "radial_3bus_far",
      "opendss": {
        "z1_ohm": [
          0.13980148,
          0.9980148799999999
        ],
        "z0_ohm": [
          0.13980148,
          0.9980148799999999
        ],
        "ikss_ka": 11.458102238949746,
        "voltage_source_ikss_ka": 11.458102238949746,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.6637522244881744,
        "ip_ka": 26.959779761235655
      },
      "comparison": {
        "ikss_ka_relative_error": 7.751531633929076e-16,
        "ip_ka_relative_error": 7.906697406873034e-16,
        "gridlabd_ikss_ka_relative_error": 1.9916582329755567e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11529.7398394259,
          -114.9078765861
        ],
        "fault_power_a_va": [
          1329481.04584945,
          -1.81898940354586e-12
        ],
        "z_thevenin_ohm": [
          0.13980147758545736,
          0.998014882364935
        ],
        "ikss_ka": 11.45810221612913,
        "ip_ka": null
      }
    },
    {
      "category": "topology",
      "fault_bus": 3,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 17.939616342746294,
        "ip_ka": 42.58222401830215
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.06,
            "x1_pu": 0.06
          },
          {
            "from_bus": 2,
            "r0_pu": 0.015,
            "r1_pu": 0.015,
            "to_bus": 3,
            "x0_pu": 0.09,
            "x1_pu": 0.09
          },
          {
            "from_bus": 1,
            "r0_pu": 0.02,
            "r1_pu": 0.02,
            "to_bus": 3,
            "x0_pu": 0.1,
            "x1_pu": 0.1
          }
        ],
        "bus_count": 3,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "meshed_3bus",
      "opendss": {
        "z1_ohm": [
          0.08459032153428904,
          0.6380768714761723
        ],
        "z0_ohm": [
          0.08459032153428904,
          0.6380768714761723
        ],
        "ikss_ka": 17.939616342746287,
        "voltage_source_ikss_ka": 17.939616342746287,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.6784182440735904,
        "ip_ka": 42.58222401830213
      },
      "comparison": {
        "ikss_ka_relative_error": 3.960746552126804e-16,
        "ip_ka_relative_error": 5.005910932139459e-16,
        "gridlabd_ikss_ka_relative_error": 2.0657610310341637e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11536.7770732272,
          -73.5512889643553
        ],
        "fault_power_a_va": [
          1331026.35029448,
          0.0
        ],
        "z_thevenin_ohm": [
          0.08459032136707507,
          0.6380768716324675
        ],
        "ikss_ka": 17.9396163390404,
        "ip_ka": null
      }
    },
    {
      "category": "distribution_feeder",
      "fault_bus": 3,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 36.477167028585875,
        "ip_ka": 84.75735254716075
      },
      "model": {
        "base_kv": 12.47,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.004,
            "to_bus": 2,
            "x0_pu": 0.03,
            "x1_pu": 0.012
          },
          {
            "from_bus": 2,
            "r0_pu": 0.0125,
            "r1_pu": 0.005,
            "to_bus": 3,
            "x0_pu": 0.035,
            "x1_pu": 0.014
          },
          {
            "from_bus": 3,
            "r0_pu": 0.01,
            "r1_pu": 0.004,
            "to_bus": 4,
            "x0_pu": 0.0325,
            "x1_pu": 0.013
          },
          {
            "from_bus": 4,
            "r0_pu": 0.015,
            "r1_pu": 0.006,
            "to_bus": 5,
            "x0_pu": 0.04,
            "x1_pu": 0.016
          },
          {
            "from_bus": 5,
            "r0_pu": 0.0125,
            "r1_pu": 0.005,
            "to_bus": 6,
            "x0_pu": 0.0375,
            "x1_pu": 0.015
          },
          {
            "from_bus": 6,
            "r0_pu": 0.0175,
            "r1_pu": 0.007,
            "to_bus": 7,
            "x0_pu": 0.045,
            "x1_pu": 0.018
          },
          {
            "from_bus": 7,
            "r0_pu": 0.015,
            "r1_pu": 0.006,
            "to_bus": 8,
            "x0_pu": 0.0425,
            "x1_pu": 0.017
          },
          {
            "from_bus": 8,
            "r0_pu": 0.02,
            "r1_pu": 0.008,
            "to_bus": 9,
            "x0_pu": 0.05,
            "x1_pu": 0.02
          },
          {
            "from_bus": 9,
            "r0_pu": 0.0175,
            "r1_pu": 0.007,
            "to_bus": 10,
            "x0_pu": 0.0475,
            "x1_pu": 0.019
          }
        ],
        "bus_count": 10,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.024875925,
          "r1_pu": 0.00995037,
          "x0_pu": 0.24875930000000002,
          "x1_pu": 0.09950372
        }
      },
      "name": "feeder_10bus_near",
      "opendss": {
        "z1_ohm": [
          0.02946799590332974,
          0.1951594141334806
        ],
        "z0_ohm": [
          0.07366998975832532,
          0.4878985353337084
        ],
        "ikss_ka": 36.47716702858572,
        "voltage_source_ikss_ka": 36.47716702858572,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.6430140721879378,
        "ip_ka": 84.75735254716066
      },
      "comparison": {
        "ikss_ka_relative_error": 4.285404119917555e-15,
        "ip_ka_relative_error": 1.005990934459271e-15,
        "gridlabd_ikss_ka_relative_error": 2.0360013406911824e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          7197.40951961488,
          -14.042284268947
        ],
        "fault_power_a_va": [
          518029.009787482,
          2.28087969844637e-07
        ],
        "z_thevenin_ohm": [
          0.02946799587085676,
          0.1951594140977426
        ],
        "ikss_ka": 36.47716703601263,
        "ip_ka": null
      }
    },
    {
      "category": "distribution_feeder",
      "fault_bus": 6,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 26.782588417839012,
        "ip_ka": 58.987156210470005
      },
      "model": {
        "base_kv": 12.47,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.004,
            "to_bus": 2,
            "x0_pu": 0.03,
            "x1_pu": 0.012
          },
          {
            "from_bus": 2,
            "r0_pu": 0.0125,
            "r1_pu": 0.005,
            "to_bus": 3,
            "x0_pu": 0.035,
            "x1_pu": 0.014
          },
          {
            "from_bus": 3,
            "r0_pu": 0.01,
            "r1_pu": 0.004,
            "to_bus": 4,
            "x0_pu": 0.0325,
            "x1_pu": 0.013
          },
          {
            "from_bus": 4,
            "r0_pu": 0.015,
            "r1_pu": 0.006,
            "to_bus": 5,
            "x0_pu": 0.04,
            "x1_pu": 0.016
          },
          {
            "from_bus": 5,
            "r0_pu": 0.0125,
            "r1_pu": 0.005,
            "to_bus": 6,
            "x0_pu": 0.0375,
            "x1_pu": 0.015
          },
          {
            "from_bus": 6,
            "r0_pu": 0.0175,
            "r1_pu": 0.007,
            "to_bus": 7,
            "x0_pu": 0.045,
            "x1_pu": 0.018
          },
          {
            "from_bus": 7,
            "r0_pu": 0.015,
            "r1_pu": 0.006,
            "to_bus": 8,
            "x0_pu": 0.0425,
            "x1_pu": 0.017
          },
          {
            "from_bus": 8,
            "r0_pu": 0.02,
            "r1_pu": 0.008,
            "to_bus": 9,
            "x0_pu": 0.05,
            "x1_pu": 0.02
          },
          {
            "from_bus": 9,
            "r0_pu": 0.0175,
            "r1_pu": 0.007,
            "to_bus": 10,
            "x0_pu": 0.0475,
            "x1_pu": 0.019
          }
        ],
        "bus_count": 10,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.024875925,
          "r1_pu": 0.00995037,
          "x0_pu": 0.24875930000000002,
          "x1_pu": 0.09950372
        }
      },
      "name": "feeder_10bus_mid",
      "opendss": {
        "z1_ohm": [
          0.052793130903329544,
          0.26357981013348064
        ],
        "z0_ohm": [
          0.1319828272583252,
          0.6589495253337103
        ],
        "ikss_ka": 26.782588417838944,
        "voltage_source_ikss_ka": 26.782588417838944,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.5573632207838366,
        "ip_ka": 58.98715621047004
      },
      "comparison": {
        "ikss_ka_relative_error": 2.5203523589321596e-15,
        "ip_ka_relative_error": 6.022859732590236e-16,
        "gridlabd_ikss_ka_relative_error": 5.955812819815603e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          7195.70905139079,
          -18.9564285542517
        ],
        "fault_power_a_va": [
          517785.880984944,
          -3.81642394131632e-07
        ],
        "z_thevenin_ohm": [
          0.05279313071645956,
          0.26357981000762776
        ],
        "ikss_ka": 26.78258843379022,
        "ip_ka": null
      }
    },
    {
      "category": "distribution_feeder",
      "fault_bus": 10,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 18.426737742330882,
        "ip_ka": 38.48526616992117
      },
      "model": {
        "base_kv": 12.47,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.004,
            "to_bus": 2,
            "x0_pu": 0.03,
            "x1_pu": 0.012
          },
          {
            "from_bus": 2,
            "r0_pu": 0.0125,
            "r1_pu": 0.005,
            "to_bus": 3,
            "x0_pu": 0.035,
            "x1_pu": 0.014
          },
          {
            "from_bus": 3,
            "r0_pu": 0.01,
            "r1_pu": 0.004,
            "to_bus": 4,
            "x0_pu": 0.0325,
            "x1_pu": 0.013
          },
          {
            "from_bus": 4,
            "r0_pu": 0.015,
            "r1_pu": 0.006,
            "to_bus": 5,
            "x0_pu": 0.04,
            "x1_pu": 0.016
          },
          {
            "from_bus": 5,
            "r0_pu": 0.0125,
            "r1_pu": 0.005,
            "to_bus": 6,
            "x0_pu": 0.0375,
            "x1_pu": 0.015
          },
          {
            "from_bus": 6,
            "r0_pu": 0.0175,
            "r1_pu": 0.007,
            "to_bus": 7,
            "x0_pu": 0.045,
            "x1_pu": 0.018
          },
          {
            "from_bus": 7,
            "r0_pu": 0.015,
            "r1_pu": 0.006,
            "to_bus": 8,
            "x0_pu": 0.0425,
            "x1_pu": 0.017
          },
          {
            "from_bus": 8,
            "r0_pu": 0.02,
            "r1_pu": 0.008,
            "to_bus": 9,
            "x0_pu": 0.05,
            "x1_pu": 0.02
          },
          {
            "from_bus": 9,
            "r0_pu": 0.0175,
            "r1_pu": 0.007,
            "to_bus": 10,
            "x0_pu": 0.0475,
            "x1_pu": 0.019
          }
        ],
        "bus_count": 10,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.024875925,
          "r1_pu": 0.00995037,
          "x0_pu": 0.24875930000000002,
          "x1_pu": 0.09950372
        }
      },
      "name": "feeder_10bus_far",
      "opendss": {
        "z1_ohm": [
          0.09633338290332924,
          0.3786504761334808
        ],
        "z0_ohm": [
          0.24083345725832456,
          0.9466261903337112
        ],
        "ikss_ka": 18.426737742330857,
        "voltage_source_ikss_ka": 18.426737742330857,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.4768318225968442,
        "ip_ka": 38.485266169921246
      },
      "comparison": {
        "ikss_ka_relative_error": 1.3496146794596831e-15,
        "ip_ka_relative_error": 2.030899321015946e-15,
        "gridlabd_ikss_ka_relative_error": 2.0955775567411323e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          7192.5260288084,
          -27.2083233206649
        ],
        "fault_power_a_va": [
          517331.709679442,
          2.27373675443232e-13
        ],
        "z_thevenin_ohm": [
          0.09633338152430303,
          0.37865047563947096
        ],
        "ikss_ka": 18.42673778094554,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 12.918611392973494,
        "ip_ka": 31.889919559265397
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 0.9,
          "tap_side": "hv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_hv_tap_90",
      "opendss": {
        "z1_ohm": [
          0.08913761431422702,
          0.8893712429879118
        ],
        "z0_ohm": [
          0.08913761431422702,
          0.8893712429879116
        ],
        "ikss_ka": 12.918613184258454,
        "voltage_source_ikss_ka": 12.918613184258454,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.745511036770264,
        "ip_ka": 31.889924538766362
      },
      "comparison": {
        "ikss_ka_relative_error": 1.3865923027593706e-07,
        "ip_ka_relative_error": 1.5614652704491104e-07,
        "gridlabd_ikss_ka_relative_error": 1.8600866300747292e-08
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          12817.5677630319,
          -113.894252721615
        ],
        "fault_power_a_va": [
          1643030.15260718,
          0.0
        ],
        "z_thevenin_ohm": [
          0.0891376298438704,
          0.8893713492805018
        ],
        "ikss_ka": 12.918611633270862,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 13.694050830592992,
        "ip_ka": 33.80354105554837
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 0.95,
          "tap_side": "hv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_hv_tap_95",
      "opendss": {
        "z1_ohm": [
          0.08410134928255476,
          0.839008579125466
        ],
        "z0_ohm": [
          0.08410134928255476,
          0.8390085791254658
        ],
        "ikss_ka": 13.694052624890032,
        "voltage_source_ikss_ka": 13.694052624890032,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.745481581688424,
        "ip_ka": 33.80354604336852
      },
      "comparison": {
        "ikss_ka_relative_error": 1.3102746783485415e-07,
        "ip_ka_relative_error": 1.4755316325742115e-07,
        "gridlabd_ikss_ka_relative_error": 7.0721177800186035e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          12143.6753940166,
          -101.800874984811
        ],
        "fault_power_a_va": [
          1474792.15493393,
          0.0
        ],
        "z_thevenin_ohm": [
          0.08410136739884749,
          0.8390086823540956
        ],
        "ikss_ka": 13.694050927438933,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 14.433757178576702,
        "ip_ka": 35.628920617960425
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.0,
          "tap_side": "hv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_hv_tap_100",
      "opendss": {
        "z1_ohm": [
          0.07980146776731477,
          0.7960097529147698
        ],
        "z0_ohm": [
          0.07980146776731477,
          0.7960097529147696
        ],
        "ikss_ka": 14.433758973815394,
        "voltage_source_ikss_ka": 14.433758973815394,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454534851079646,
        "ip_ka": 35.62892560834875
      },
      "comparison": {
        "ikss_ka_relative_error": 1.2437776570767173e-07,
        "ip_ka_relative_error": 1.400656416483757e-07,
        "gridlabd_ikss_ka_relative_error": 4.5999518222939066e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11537.0681895435,
          -91.7629711324767
        ],
        "fault_power_a_va": [
          1331123.62853049,
          0.0
        ],
        "z_thevenin_ohm": [
          0.07980148689107767,
          0.7960098513683972
        ],
        "ikss_ka": 14.433757171937243,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 15.137424293179283,
        "ip_ka": 37.36531132716926
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.05,
          "tap_side": "hv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_hv_tap_105",
      "opendss": {
        "z1_ohm": [
          0.07610110451480256,
          0.7590061112469214
        ],
        "z0_ohm": [
          0.07610110451480256,
          0.7590061112469213
        ],
        "ikss_ka": 15.137426087563275,
        "voltage_source_ikss_ka": 15.137426087563275,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454267584712446,
        "ip_ka": 37.36531631513687
      },
      "comparison": {
        "ikss_ka_relative_error": 1.1853957087051354e-07,
        "ip_ka_relative_error": 1.3349191458699462e-07,
        "gridlabd_ikss_ka_relative_error": 5.486174165925553e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          10988.1533407681,
          -83.3373449488919
        ],
        "fault_power_a_va": [
          1207464.58953296,
          -1.81898940354586e-12
        ],
        "z_thevenin_ohm": [
          0.07610112380242466,
          0.7590062043957168
        ],
        "ikss_ka": 15.137424210132737,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 15.805290661695992,
        "ip_ka": 39.01330982817614
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.1,
          "tap_side": "hv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_hv_tap_110",
      "opendss": {
        "z1_ohm": [
          0.07289377489162521,
          0.726932807370302
        ],
        "z0_ohm": [
          0.07289377489162521,
          0.7269328073703019
        ],
        "ikss_ka": 15.805292453690031,
        "voltage_source_ikss_ka": 15.805292453690031,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454013925502632,
        "ip_ka": 39.013314809460034
      },
      "comparison": {
        "ikss_ka_relative_error": 1.1337936609715822e-07,
        "ip_ka_relative_error": 1.276816368499015e-07,
        "gridlabd_ikss_ka_relative_error": 8.904882749703974e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          10489.0778627227,
          -76.1930174114752
        ],
        "fault_power_a_va": [
          1100265.59786162,
          0.0
        ],
        "z_thevenin_ohm": [
          0.07289379390141279,
          0.726932895250357
        ],
        "ikss_ka": 15.805290520951733,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 17.81945330688482,
        "ip_ka": 43.986321750568436
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 0.9,
          "tap_side": "lv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_lv_tap_90",
      "opendss": {
        "z1_ohm": [
          0.06463919133556278,
          0.644767911927941
        ],
        "z0_ohm": [
          0.06463919133556278,
          0.6447679119279409
        ],
        "ikss_ka": 17.819455186347934,
        "voltage_source_ikss_ka": 17.819455186347934,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.745453480941685,
        "ip_ka": 43.98632697497753
      },
      "comparison": {
        "ikss_ka_relative_error": 1.054725351301017e-07,
        "ip_ka_relative_error": 1.1877347923950888e-07,
        "gridlabd_ikss_ka_relative_error": 6.068850385355359e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          10385.1605010919,
          -66.9169353226762
        ],
        "fault_power_a_va": [
          1078560.36509673,
          0.0
        ],
        "z_thevenin_ohm": [
          0.06463920655308548,
          0.6447679830434802
        ],
        "ikss_ka": 17.819453198741225,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 15.993082746345367,
        "ip_ka": 39.478028385551696
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 0.95,
          "tap_side": "lv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_lv_tap_95",
      "opendss": {
        "z1_ohm": [
          0.07202082605740283,
          0.7183988089049858
        ],
        "z0_ohm": [
          0.07202082605740283,
          0.7183988089049856
        ],
        "ikss_ka": 15.993084580374703,
        "voltage_source_ikss_ka": 15.993084580374703,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454534829700055,
        "ip_ka": 39.4780334837213
      },
      "comparison": {
        "ikss_ka_relative_error": 1.1467639818293172e-07,
        "ip_ka_relative_error": 1.291394011340007e-07,
        "gridlabd_ikss_ka_relative_error": 4.599468787275462e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          10961.1954723066,
          -78.6884349338947
        ],
        "fault_power_a_va": [
          1201539.98051907,
          -1.81898940354586e-12
        ],
        "z_thevenin_ohm": [
          0.07202084362245897,
          0.718398893692905
        ],
        "ikss_ka": 15.993082672785683,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 14.433757178576702,
        "ip_ka": 35.628920617960425
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.0,
          "tap_side": "lv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_lv_tap_100",
      "opendss": {
        "z1_ohm": [
          0.07980146776731477,
          0.7960097529147698
        ],
        "z0_ohm": [
          0.07980146776731477,
          0.7960097529147696
        ],
        "ikss_ka": 14.433758973815394,
        "voltage_source_ikss_ka": 14.433758973815394,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454534851079646,
        "ip_ka": 35.62892560834875
      },
      "comparison": {
        "ikss_ka_relative_error": 1.2437776570767173e-07,
        "ip_ka_relative_error": 1.400656416483757e-07,
        "gridlabd_ikss_ka_relative_error": 4.5999518222939066e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11537.0681895435,
          -91.7629711324767
        ],
        "fault_power_a_va": [
          1331123.62853049,
          0.0
        ],
        "z_thevenin_ohm": [
          0.07980148689107767,
          0.7960098513683972
        ],
        "ikss_ka": 14.433757171937243,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 13.091843245874555,
        "ip_ka": 32.316481286131896
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.05,
          "tap_side": "lv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_lv_tap_105",
      "opendss": {
        "z1_ohm": [
          0.08798111641884776,
          0.8776007437279509
        ],
        "z0_ohm": [
          0.08798111641884776,
          0.8776007437279507
        ],
        "ikss_ka": 13.091845007731052,
        "voltage_source_ikss_ka": 13.091845007731052,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454534873555627,
        "ip_ka": 32.31648618376652
      },
      "comparison": {
        "ikss_ka_relative_error": 1.3457663882360223e-07,
        "ip_ka_relative_error": 1.5155220147132253e-07,
        "gridlabd_ikss_ka_relative_error": 8.00987213632323e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          12112.7666184441,
          -106.208300021253
        ],
        "fault_power_a_va": [
          1467303.95355888,
          0.0
        ],
        "z_thevenin_ohm": [
          0.0879811353236414,
          0.8776008540241669
        ],
        "ikss_ka": 13.091843350738547,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_tap",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 11.92872494097248,
        "ip_ka": 29.44538894046316
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.1,
          "tap_side": "lv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_lv_tap_110",
      "opendss": {
        "z1_ohm": [
          0.09655977196316852,
          0.9631717811034233
        ],
        "z0_ohm": [
          0.09655977196316852,
          0.963171781103423
        ],
        "ikss_ka": 11.928726673894609,
        "voltage_source_ikss_ka": 11.928726673894609,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454534897127998,
        "ip_ka": 29.445393757702547
      },
      "comparison": {
        "ikss_ka_relative_error": 1.4527301838022654e-07,
        "ip_ka_relative_error": 1.6359908193778854e-07,
        "gridlabd_ikss_ka_relative_error": 2.3136587993375906e-08
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          12688.2781915349,
          -122.092038117465
        ],
        "fault_power_a_va": [
          1610073.09931553,
          -1.81898940354586e-12
        ],
        "z_thevenin_ohm": [
          0.09655978731398374,
          0.9631718983851725
        ],
        "ikss_ka": 11.92872521696248,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_impedance",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 20.621037824874428,
        "ip_ka": 50.452417616728944
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.0,
          "tap_side": "hv",
          "vk_percent": 4.0,
          "vkr_percent": 0.5,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_vk_4",
      "opendss": {
        "z1_ohm": [
          0.059801475324237185,
          0.5567598968432386
        ],
        "z0_ohm": [
          0.059801475324237185,
          0.5567598968432383
        ],
        "ikss_ka": 20.621039993372918,
        "voltage_source_ikss_ka": 20.621039993372918,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.730041300805825,
        "ip_ka": 50.45242359893597
      },
      "comparison": {
        "ikss_ka_relative_error": 1.0515951139244389e-07,
        "ip_ka_relative_error": 1.1857125191773871e-07,
        "gridlabd_ikss_ka_relative_error": 1.453094611452476e-08
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11539.7469467691,
          -64.2102902816391
        ],
        "fault_power_a_va": [
          1331698.82556845,
          0.0
        ],
        "z_thevenin_ohm": [
          0.05980148331753332,
          0.5567599470251674
        ],
        "ikss_ka": 20.62103812451762,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_impedance",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 18.04464938612641,
        "ip_ka": 43.851937776459344
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.0,
          "tap_side": "hv",
          "vk_percent": 6.0,
          "vkr_percent": 0.8,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_vk_6",
      "opendss": {
        "z1_ohm": [
          0.07180147223386772,
          0.635871906539925
        ],
        "z0_ohm": [
          0.07180147223386772,
          0.6358719065399248
        ],
        "ikss_ka": 18.04465138223134,
        "voltage_source_ikss_ka": 18.04465138223134,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7184042955834786,
        "ip_ka": 43.85194326025311
      },
      "comparison": {
        "ikss_ka_relative_error": 1.1062031007642682e-07,
        "ip_ka_relative_error": 1.2505246874526165e-07,
        "gridlabd_ikss_ka_relative_error": 1.7252997997642542e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11538.254550233,
          -73.3158853281612
        ],
        "fault_power_a_va": [
          1331366.93285014,
          0.0
        ],
        "z_thevenin_ohm": [
          0.07180148743090516,
          0.6358719761722399
        ],
        "ikss_ka": 18.044649383013166,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_impedance",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 14.433757178576702,
        "ip_ka": 35.628920617960425
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.0,
          "tap_side": "hv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_vk_10",
      "opendss": {
        "z1_ohm": [
          0.07980146776731477,
          0.7960097529147698
        ],
        "z0_ohm": [
          0.07980146776731477,
          0.7960097529147696
        ],
        "ikss_ka": 14.433758973815394,
        "voltage_source_ikss_ka": 14.433758973815394,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454534851079646,
        "ip_ka": 35.62892560834875
      },
      "comparison": {
        "ikss_ka_relative_error": 1.2437776570767173e-07,
        "ip_ka_relative_error": 1.400656416483757e-07,
        "gridlabd_ikss_ka_relative_error": 4.5999518222939066e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11537.0681895435,
          -91.7629711324767
        ],
        "fault_power_a_va": [
          1331123.62853049,
          0.0
        ],
        "z_thevenin_ohm": [
          0.07980148689107767,
          0.7960098513683972
        ],
        "ikss_ka": 14.433757171937243,
        "ip_ka": null
      }
    },
    {
      "category": "transformer_impedance",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 11.102933701070851,
        "ip_ka": 27.53907718717121
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 1.0,
          "tap_side": "hv",
          "vk_percent": 16.0,
          "vkr_percent": 1.5,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_vk_16",
      "opendss": {
        "z1_ohm": [
          0.09980145781948098,
          1.0351960166541716
        ],
        "z0_ohm": [
          0.09980145781948098,
          1.0351960166541714
        ],
        "ikss_ka": 11.10293535016737,
        "voltage_source_ikss_ka": 11.10293535016737,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7538669605367339,
        "ip_ka": 27.539081781902123
      },
      "comparison": {
        "ikss_ka_relative_error": 1.4852797625119965e-07,
        "ip_ka_relative_error": 1.6684401282342018e-07,
        "gridlabd_ikss_ka_relative_error": 1.5909758357930577e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11534.259207189,
          -119.283163295487
        ],
        "fault_power_a_va": [
          1330533.6393167,
          0.0
        ],
        "z_thevenin_ohm": [
          0.0998014840631729,
          1.0351961709710247
        ],
        "ikss_ka": 11.102933683406352,
        "ip_ka": null
      }
    },
    {
      "category": "zero_sequence",
      "fault_bus": 2,
      "fault_type": "single_phase_ground",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 19.180118634790972,
        "ip_ka": 46.71256678204892
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.005,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.04,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.004975185,
          "r1_pu": 0.00995037,
          "x0_pu": 0.04975186,
          "x1_pu": 0.09950372
        }
      },
      "name": "slg_z0_5",
      "opendss": {
        "z1_ohm": [
          0.07980147999999998,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.039900739999999976,
          0.35900744000000007
        ],
        "ikss_ka": 19.18011863479097,
        "voltage_source_ikss_ka": 19.18011863479097,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 46.71256678204891
      },
      "comparison": {
        "ikss_ka_relative_error": 1.852289731074033e-16,
        "ip_ka_relative_error": 1.521095466826613e-16
      },
      "gridlabd": {
        "status": "unsupported_fault_type",
        "ikss_ka": null,
        "ip_ka": null
      }
    },
    {
      "category": "zero_sequence",
      "fault_bus": 2,
      "fault_type": "single_phase_ground",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 15.983432195659146,
        "ip_ka": 38.92713898504077
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "slg_z0_10",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 15.98343219565914,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 38.927138985040756
      },
      "comparison": {
        "ikss_ka_relative_error": 4.445495354577679e-16,
        "ip_ka_relative_error": 3.650629120383871e-16
      },
      "gridlabd": {
        "status": "unsupported_fault_type",
        "ikss_ka": null,
        "ip_ka": null
      }
    },
    {
      "category": "zero_sequence",
      "fault_bus": 2,
      "fault_type": "single_phase_ground",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 11.987574146744358,
        "ip_ka": 29.195354238780574
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.02,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.16,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.01990074,
          "r1_pu": 0.00995037,
          "x0_pu": 0.19900744,
          "x1_pu": 0.09950372
        }
      },
      "name": "slg_z0_20",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000002
        ],
        "z0_ohm": [
          0.1596029600000001,
          1.4360297600000007
        ],
        "ikss_ka": 11.98757414674435,
        "voltage_source_ikss_ka": 11.98757414674435,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 29.195354238780553
      },
      "comparison": {
        "ikss_ka_relative_error": 5.927327139436908e-16,
        "ip_ka_relative_error": 7.301258240767746e-16
      },
      "gridlabd": {
        "status": "unsupported_fault_type",
        "ikss_ka": null,
        "ip_ka": null
      }
    },
    {
      "category": "zero_sequence",
      "fault_bus": 2,
      "fault_type": "single_phase_ground",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 9.590059317395486,
        "ip_ka": 23.35628339102446
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.03,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.24,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.02985111,
          "r1_pu": 0.00995037,
          "x0_pu": 0.29851116,
          "x1_pu": 0.09950372
        }
      },
      "name": "slg_z0_30",
      "opendss": {
        "z1_ohm": [
          0.07980147999999998,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.23940443999999989,
          2.1540446399999995
        ],
        "ikss_ka": 9.590059317395486,
        "voltage_source_ikss_ka": 9.590059317395486,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 23.35628339102446
      },
      "comparison": {
        "ikss_ka_relative_error": 0.0,
        "ip_ka_relative_error": 0.0
      },
      "gridlabd": {
        "status": "unsupported_fault_type",
        "ikss_ka": null,
        "ip_ka": null
      }
    },
    {
      "category": "fault_type",
      "fault_bus": 2,
      "fault_type": "two_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 13.842058321106904,
        "ip_ka": 33.71189125769289
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "two_phase_radial",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 13.842058321106903,
        "voltage_source_ikss_ka": 13.842058321106903,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 33.71189125769288
      },
      "comparison": {
        "ikss_ka_relative_error": 1.283303969823327e-16,
        "ip_ka_relative_error": 2.1076917053651147e-16
      },
      "gridlabd": {
        "status": "unsupported_fault_type",
        "ikss_ka": null,
        "ip_ka": null
      }
    },
    {
      "category": "zero_sequence",
      "fault_bus": 2,
      "fault_type": "single_phase_ground",
      "hacdcpf": {
        "ibr_contribution_ka": 0.0,
        "ikss_ka": 15.993082746345372,
        "ip_ka": 39.47802838555171
      },
      "model": {
        "base_mva": 100.0,
        "hv_kv": 110.0,
        "kind": "transformer_network",
        "lv_kv": 20.0,
        "source": {
          "r0_pu": 0.009950371902099893,
          "r1_pu": 0.009950371902099893,
          "x0_pu": 0.09950371902099893,
          "x1_pu": 0.09950371902099893
        },
        "transformer": {
          "sn_mva": 100.0,
          "tap_pu": 0.95,
          "tap_side": "lv",
          "vk_percent": 10.0,
          "vkr_percent": 1.0,
          "z0_multiplier": 1.0
        }
      },
      "name": "transformer_slg_tap_lv_95",
      "opendss": {
        "z1_ohm": [
          0.07202082605740283,
          0.7183988089049858
        ],
        "z0_ohm": [
          0.07202082605740283,
          0.7183988089049856
        ],
        "ikss_ka": 15.993084580374703,
        "voltage_source_ikss_ka": 15.993084580374703,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7454534829700055,
        "ip_ka": 39.4780334837213
      },
      "comparison": {
        "ikss_ka_relative_error": 1.1467639784972079e-07,
        "ip_ka_relative_error": 1.2913940077403205e-07
      },
      "gridlabd": {
        "status": "unsupported_fault_type",
        "ikss_ka": null,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.6062177826491072,
        "ikss_ka": 16.58964997830825,
        "ip_ka": 39.784460395014875
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.05,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 20.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142196
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_limit_105",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 16.589647441707363,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.6062152460482242,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 39.784456807719494
      },
      "comparison": {
        "ikss_ka_relative_error": 1.529026396617482e-07,
        "ip_ka_relative_error": 9.016826342440109e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.692820323027551,
        "ikss_ka": 16.676252518686695,
        "ip_ka": 39.90693488215403
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.2,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 20.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142175
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_limit_120",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 16.67624996884405,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.6928177731849114,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 39.906931276131985
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5290263994287712e-07,
        "ip_ka_relative_error": 9.036079529952863e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.8660254037844388,
        "ikss_ka": 16.849457599443582,
        "ip_ka": 40.15188385643235
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.5,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 20.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142192
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_limit_150",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 16.849455023117425,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.866022827458286,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 40.15188021295696
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5290264007476455e-07,
        "ip_ka_relative_error": 9.074233557023127e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.17320508075688776,
        "ikss_ka": 16.15663727641603,
        "ip_ka": 39.17208795931908
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.2,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 5.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142145
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_rating_5",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 16.156634806023916,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.17320261036477724,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 39.17208446565704
      },
      "comparison": {
        "ikss_ka_relative_error": 1.529026399700322e-07,
        "ip_ka_relative_error": 8.918754472431667e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.692820323027551,
        "ikss_ka": 16.676252518686695,
        "ip_ka": 39.90693488215403
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.2,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 20.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142175
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_rating_20",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 16.67624996884405,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.6928177731849114,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 39.906931276131985
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5290263994287712e-07,
        "ip_ka_relative_error": 9.036079529952863e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 1.7320508075688774,
        "ikss_ka": 17.71548300322802,
        "ip_ka": 41.37662872782394
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.2,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 50.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142199
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_rating_50",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 17.715480294484315,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 1.7320480988251763,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 41.37662489708185
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5290263989334592e-07,
        "ip_ka_relative_error": 9.258227573221455e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 3,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.47090489463581164,
        "ikss_ka": 13.50143045500046,
        "ip_ka": 31.455524157265298
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.008,
            "r1_pu": 0.008,
            "to_bus": 2,
            "x0_pu": 0.05,
            "x1_pu": 0.05
          },
          {
            "from_bus": 2,
            "r0_pu": 0.012,
            "r1_pu": 0.012,
            "to_bus": 3,
            "x0_pu": 0.07,
            "x1_pu": 0.07
          }
        ],
        "bus_count": 3,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.2,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 20.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.15347746620705
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_remote_bus",
      "opendss": {
        "z1_ohm": [
          0.11980147999999986,
          0.8780148800000002
        ],
        "z0_ohm": [
          0.11980147999999986,
          0.8780148800000002
        ],
        "ikss_ka": 13.501428395182657,
        "voltage_source_ikss_ka": 13.030525560364655,
        "current_source_ikss_ka": 0.470902834818002,
        "kappa_method_a": 1.6708082449849004,
        "ip_ka": 31.455521244243037
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5256295424871876e-07,
        "ip_ka_relative_error": 9.26076614061902e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_following",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 0.8227241335952169,
        "ikss_ka": 16.80615632925436,
        "ip_ka": 40.09064661286277
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 1.2,
            "mode": "grid_following",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 10.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142234
          },
          {
            "bus": 2,
            "current_limit_pu": 1.1,
            "mode": "grid_following",
            "name": "ibr2",
            "r_sc_pu": 0.01,
            "rating_mva": 15.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -83.65807025142166
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfl_dual_local",
      "opendss": {
        "z1_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "z0_ohm": [
          0.07980148000000004,
          0.7180148800000001
        ],
        "ikss_ka": 16.80615375954908,
        "voltage_source_ikss_ka": 15.98343219565914,
        "current_source_ikss_ka": 0.8227215638899406,
        "kappa_method_a": 1.722135997548079,
        "ip_ka": 40.090642978750715
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5290264014774438e-07,
        "ip_ka_relative_error": 9.064738764020773e-08
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    },
    {
      "category": "ibr_grid_forming",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 1.9202384316064218,
        "ikss_ka": 17.902002374213957,
        "ip_ka": 43.87191596454107
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 10.0,
            "x_sc_pu": 0.15
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfm_rating_10",
      "opendss": {
        "z1_ohm": [
          0.06821550016330685,
          0.6413946177412002
        ],
        "z0_ohm": [
          0.06821550016330685,
          0.6413946177412002
        ],
        "ikss_ka": 17.90200237421396,
        "voltage_source_ikss_ka": 17.90200237421396,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7322918191655838,
        "ip_ka": 43.856872942860825
      },
      "comparison": {
        "ikss_ka_relative_error": 1.9845342462460114e-16,
        "ip_ka_relative_error": 0.00034300260531207615,
        "gridlabd_ikss_ka_relative_error": 1.6924127900192712e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11538.6598673312,
          -73.9578926173223
        ],
        "fault_power_a_va": [
          1331461.4130384,
          0.0
        ],
        "z_thevenin_ohm": [
          0.06821549997207008,
          0.6413946178713175
        ],
        "ikss_ka": 17.9020023711842,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_grid_forming",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 4.800596079016055,
        "ikss_ka": 20.780435486639217,
        "ip_ka": 51.29048875585537
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 25.0,
            "x_sc_pu": 0.15
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfm_rating_25",
      "opendss": {
        "z1_ohm": [
          0.05574972389195589,
          0.5528634108054297
        ],
        "z0_ohm": [
          0.05574972389195589,
          0.5528634108054297
        ],
        "ikss_ka": 20.780435486639213,
        "voltage_source_ikss_ka": 20.780435486639213,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.744178652686214,
        "ip_ka": 51.25787636840262
      },
      "comparison": {
        "ikss_ka_relative_error": 1.7096435159333975e-16,
        "ip_ka_relative_error": 0.0006362414864470398,
        "gridlabd_ikss_ka_relative_error": 1.4236455920420243e-08
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11540.2192044717,
          -63.7660992141689
        ],
        "fault_power_a_va": [
          1331807.25402666,
          0.0
        ],
        "z_thevenin_ohm": [
          0.05574972000609733,
          0.5528634032464237
        ],
        "ikss_ka": 20.780435782478975,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_grid_forming",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 9.60119215803211,
        "ikss_ka": 25.57878688881167,
        "ip_ka": 63.657121808452665
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 50.0,
            "x_sc_pu": 0.15
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfm_rating_50",
      "opendss": {
        "z1_ohm": [
          0.042431014150000584,
          0.4494304426142257
        ],
        "z0_ohm": [
          0.042431014150000584,
          0.4494304426142257
        ],
        "ikss_ka": 25.57878688881168,
        "voltage_source_ikss_ka": 25.57878688881168,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7582781585277871,
        "ip_ka": 63.6037208309128
      },
      "comparison": {
        "ikss_ka_relative_error": 4.166789098611803e-16,
        "ip_ka_relative_error": 0.0008395888926345924,
        "gridlabd_ikss_ka_relative_error": 6.2455733345588464e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11541.8750164973,
          -51.8506988832468
        ],
        "fault_power_a_va": [
          1332175.6739142,
          9.09494701772928e-13
        ],
        "z_thevenin_ohm": [
          0.042431012847822296,
          0.44943043990519516
        ],
        "ikss_ka": 25.57878704856586,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_grid_forming",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 7.181062370267826,
        "ikss_ka": 23.164193763731987,
        "ip_ka": 56.658025662633996
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 25.0,
            "x_sc_pu": 0.1
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfm_x_10",
      "opendss": {
        "z1_ohm": [
          0.053370838142333,
          0.49561975942767544
        ],
        "z0_ohm": [
          0.053370838142333,
          0.4956197594276755
        ],
        "ikss_ka": 23.164193763731983,
        "voltage_source_ikss_ka": 23.164193763731983,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7294552516024424,
        "ip_ka": 56.65542690256551
      },
      "comparison": {
        "ikss_ka_relative_error": 1.5337091871347406e-16,
        "ip_ka_relative_error": 4.586956996999451e-05,
        "gridlabd_ikss_ka_relative_error": 9.106714159772827e-09
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11540.5627590539,
          -57.1667984880272
        ],
        "fault_power_a_va": [
          1331878.56838512,
          0.0
        ],
        "z_thevenin_ohm": [
          0.05337083572553583,
          0.49561975512212236
        ],
        "ikss_ka": 23.16419397468168,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_grid_forming",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 3.6039370731555747,
        "ikss_ka": 19.581947233969686,
        "ip_ka": 48.41167109441928
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 25.0,
            "x_sc_pu": 0.2
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfm_x_20",
      "opendss": {
        "z1_ohm": [
          0.058586190512841384,
          0.5867584745856153
        ],
        "z0_ohm": [
          0.058586190512841384,
          0.5867584745856153
        ],
        "ikss_ka": 19.581947233969675,
        "voltage_source_ikss_ka": 19.581947233969675,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.746334732739633,
        "ip_ka": 48.361344423784196
      },
      "comparison": {
        "ikss_ka_relative_error": 5.442840239050563e-16,
        "ip_ka_relative_error": 0.001040638370060208,
        "gridlabd_ikss_ka_relative_error": 1.8096975564510033e-08
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11539.8475597253,
          -67.67138624908
        ],
        "fault_power_a_va": [
          1331726.61118215,
          -9.09494701772928e-13
        ],
        "z_thevenin_ohm": [
          0.05858618534990938,
          0.5867584643767042
        ],
        "ikss_ka": 19.581947588343713,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_grid_forming",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 2.404290775352564,
        "ikss_ka": 18.381470339201393,
        "ip_ka": 45.39517357678257
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 25.0,
            "x_sc_pu": 0.3
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfm_x_30",
      "opendss": {
        "z1_ohm": [
          0.06307531776817125,
          0.6250125845532837
        ],
        "z0_ohm": [
          0.06307531776817125,
          0.6250125845532837
        ],
        "ikss_ka": 18.38147033920139,
        "voltage_source_ikss_ka": 18.38147033920139,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.7440041630544016,
        "ip_ka": 45.335954409650775
      },
      "comparison": {
        "ikss_ka_relative_error": 1.9327690403654914e-16,
        "ip_ka_relative_error": 0.0013062296339169447,
        "gridlabd_ikss_ka_relative_error": 2.3292252397255463e-08
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11539.276462346,
          -72.076465987316
        ],
        "fault_power_a_va": [
          1331600.96291402,
          0.0
        ],
        "z_thevenin_ohm": [
          0.06307531063514914,
          0.6250125705669204
        ],
        "ikss_ka": 18.38147076734725,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_grid_forming",
      "fault_bus": 3,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 3.0212473185727102,
        "ikss_ka": 15.083228432279723,
        "ip_ka": 36.28737097959063
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.008,
            "r1_pu": 0.008,
            "to_bus": 2,
            "x0_pu": 0.05,
            "x1_pu": 0.05
          },
          {
            "from_bus": 2,
            "r0_pu": 0.012,
            "r1_pu": 0.012,
            "to_bus": 3,
            "x0_pu": 0.07,
            "x1_pu": 0.07
          }
        ],
        "bus_count": 3,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 25.0,
            "x_sc_pu": 0.15
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "gfm_remote_bus",
      "opendss": {
        "z1_ohm": [
          0.10036321150613751,
          0.758945369719004
        ],
        "z0_ohm": [
          0.10036321150613751,
          0.758945369719004
        ],
        "ikss_ka": 15.08322843227973,
        "voltage_source_ikss_ka": 15.08322843227973,
        "current_source_ikss_ka": 0.0,
        "kappa_method_a": 1.679071140851864,
        "ip_ka": 35.816109030972214
      },
      "comparison": {
        "ikss_ka_relative_error": 4.710813331179566e-16,
        "ip_ka_relative_error": 0.013157820918260149,
        "gridlabd_ikss_ka_relative_error": 4.861228425503953e-10
      },
      "gridlabd": {
        "status": "balanced_shunt_extrapolation",
        "probe_impedance_ohm": 100.0,
        "fault_voltage_a_v": [
          11534.7649891668,
          -87.4547924059727
        ],
        "fault_power_a_va": [
          1330584.51696022,
          0.0
        ],
        "z_thevenin_ohm": [
          0.10036321102892955,
          0.7589453701575029
        ],
        "ikss_ka": 15.083228424947421,
        "ip_ka": null
      }
    },
    {
      "category": "ibr_mixed",
      "fault_bus": 2,
      "fault_type": "three_phase",
      "hacdcpf": {
        "ibr_contribution_ka": 5.493416402043605,
        "ikss_ka": 21.473255809666767,
        "ip_ka": 52.27028465296865
      },
      "model": {
        "base_kv": 20.0,
        "base_mva": 100.0,
        "branches": [
          {
            "from_bus": 1,
            "r0_pu": 0.01,
            "r1_pu": 0.01,
            "to_bus": 2,
            "x0_pu": 0.08,
            "x1_pu": 0.08
          }
        ],
        "bus_count": 2,
        "ibrs": [
          {
            "bus": 2,
            "current_limit_pu": 2.0,
            "mode": "grid_forming",
            "name": "ibr1",
            "r_sc_pu": 0.01,
            "rating_mva": 25.0,
            "x_sc_pu": 0.15
          },
          {
            "bus": 2,
            "current_limit_pu": 1.2,
            "mode": "grid_following",
            "name": "ibr2",
            "r_sc_pu": 0.01,
            "rating_mva": 20.0,
            "x_sc_pu": 0.15,
            "external_alignment_angle_deg": -84.2418637764347
          }
        ],
        "kind": "line_network",
        "source": {
          "r0_pu": 0.00995037,
          "r1_pu": 0.00995037,
          "x0_pu": 0.09950372,
          "x1_pu": 0.09950372
        }
      },
      "name": "ibr_mixed_gfm_gfl",
      "opendss": {
        "z1_ohm": [
          0.05574972389195589,
          0.5528634108054297
        ],
        "z0_ohm": [
          0.05574972389195589,
          0.5528634108054297
        ],
        "ikss_ka": 21.473251932495824,
        "voltage_source_ikss_ka": 20.780435486639213,
        "current_source_ikss_ka": 0.6928164458566108,
        "kappa_method_a": 1.744178652686214,
        "ip_ka": 52.237666782368166
      },
      "comparison": {
        "ikss_ka_relative_error": 1.8055816397069185e-07,
        "ip_ka_relative_error": 0.0006244128539732566
      },
      "gridlabd": {
        "status": "unsupported_gfl_current_limit",
        "ikss_ka": null,
        "ip_ka": null,
        "detail": "GridLAB-D steady NR inverter does not enforce the declared short-circuit current limit; deltamode control/protection is required."
      }
    }
  ]
}
