# 碳流问题记录与修复

更新日期：2026-07-11
开发分支：`yangkehao`

## 1. 文档用途

本文档持续记录碳流分析的理论口径、已复现问题、修复状态和验证结果。每完成一项修复，应同步更新对应状态和测试证据。

状态说明：

- `待修复`：问题已确认，尚未修改。
- `修复中`：正在修改实现或补充测试。
- `待验证`：代码已修改，尚未完成全部验证。
- `已修复`：最小反例和代表性真实算例均已通过。
- `设计限制`：不是代码错误，但需要明确提示或约束。
- `依赖阻塞`：本项目逻辑已隔离，但外部依赖版本或后端异常阻止该路径验证。

## 2. 理论口径

### 2.1 比例共享原则

节点流入电力在节点内完全混合，节点的各条流出支路和负荷按照相同的来源比例分配。对于完整、非负且满足功率平衡的潮流快照，节点碳势应由本地电源碳因子和上游节点碳势按功率加权得到。

### 2.2 网损分摊

当前默认 `alpha = 0.5`。对于发送功率 `P_send`、接收功率 `P_recv` 和网损 `P_loss`：

```text
A_sender,sender += P_send + (2*alpha - 1)*P_loss
A_receiver,receiver += (1-alpha)*P_loss
A_receiver,sender -= P_recv + alpha*P_loss
```

网损碳排为：

```text
C_loss = P_loss * (alpha*w_sender + (1-alpha)*w_receiver)
```

该公式与 `中国科学new/Carbon-Chinese-Science` 的 Julia 实现一致。默认 `alpha=0.5` 时，单一电源、完整功率平衡网络中的各有效节点碳势应等于该电源碳因子，网损增加碳排总量，但不应凭空把下游节点碳势抬高到电源碳因子以上。

当前问题不在上述公式本身，而在于潮流对象映射不完整、实际功率取值不一致，以及通过隐藏虚拟负荷自动补平后仍将结果标记为守恒。

## 3. 问题与状态

| ID | 问题 | 严重度 | 状态 |
|---|---|---:|---|
| CF-01 | 隐藏 `virtual_export_sinks` 自动补平功率缺口，矩阵残差和碳守恒可能失去独立验证意义 | 严重 | 已修复 |
| CF-02 | Transformer2W/3W 潮流未完整进入碳流边 | 严重 | 已修复 |
| CF-03 | ZIP 负荷使用额定功率而不是潮流实际消纳功率 | 严重 | 已修复 |
| CF-04 | FlexibleLoad、AsymmetricLoad、Motor、独立有功 Shunt 等富组件可能只参与潮流、不进入碳流结果 | 严重 | 已修复 |
| CF-05 | 闭合开关/断路器端口潮流回算可能遗漏设备、重复并联通道或与规范化潮流不一致 | 严重 | 已修复 |
| CF-06 | BFS 来源追踪在“公共主干-分流-汇合”网络中漏算来源贡献 | 严重 | 已修复 |
| CF-07 | `matrix_solved` 只检查解是否有限，不检查秩、条件数和相对残差；负值截断后仍可能标记成功 | 高 | 已修复 |
| CF-08 | Slack Generator 与 External Grid 同母线时，外部电网静态/分时碳因子可能应用但不生效 | 严重 | 已修复 |
| CF-09 | UC/SCUC 储能 SOC 统一使用 `sqrt(eta_charge*eta_discharge)`，充电效率方向错误 | 严重 | 已修复 |
| CF-10 | 储能碳库存递推未独立计入充电损耗、放电损耗和自放电 | 严重 | 已修复 |
| CF-11 | “储能修正残差”由库存差额反推内部损耗，代数上退化为基本矩阵残差 | 严重 | 已修复 |
| CF-12 | 动态接口逐时段字段把“充电碳-放电碳”标成库存变化，名称与物理量不一致 | 中 | 已修复 |
| CF-13 | `comprehensive_hybrid_acdc` 的 DCDC 和直流线路出现远超额定值的潮流，数值收敛但运行点不可行 | 高 | 设计限制/待增加诊断 |
| CF-14 | 部分内置算例默认碳因子为 0，全零结果不能用于验证碳流算法 | 中 | 待完善算例 |
| CF-15 | `dist33_microgrid_der` parity OPF 当前未收敛，无法形成合法的 OPF 后碳流快照 | 高 | 待单独排查 OPF |
| CF-16 | 当前 MIPSolvers 的 `SCIP` 选择实际回退原生 B&C，Debug 下全部旧 UC 测试发生访问冲突 | 高 | 依赖阻塞 |
| CF-17 | 动态年度接口只统计潮流收敛，不暴露逐时段碳流验证失败，并会把未验证结果静默计入累计量 | 严重 | 已修复 |
| CF-18 | `DC_V` 刚性电压边界的平衡注入没有碳源模型，且负功率静态发电设备没有按消纳映射 | 严重 | 已修复 |
| CF-19 | Web 画布导入/导出时遗漏 `dc.dc_static_generators`，同一内置算例在 C++ 与 Web 中可能不是同一模型 | 严重 | 已修复 |
| CF-20 | Web 碳源元数据与核心算法独立枚举，Slack/ExternalGrid 和零出力设备会造成来源 ID 与标签错位 | 高 | 已修复 |
| CF-21 | `PVSystem` 潮流使用阵列曲线实际出力，碳流却使用名义 `p_mw`，Slack 可在错误来源占比下把总量重新补平 | 严重 | 已修复 |
| CF-22 | 负 `Load`/`DCLoad` 代表的注入被碳流从功率平衡中忽略，并作为负需求返回 | 严重 | 已修复 |
| CF-23 | DC 负荷的 `scaling` 和“显式 `DCLoad`/母线 `pd_mw`”优先级在 PF、OPF、协调检查与碳流中不一致 | 严重 | 已修复 |
| CF-24 | PF/OPF 多处仍要求 DC 母线编号连续且与向量位置一致；碳流可按 ID 处理重排编号，但不能修复上游错误潮流 | 高 | 设计限制/求解器输入约束 |
| CF-25 | Windows Debug 动态储能测试通过 Release `fmt.dll` 返回 `std::string`，触发跨运行库 ABI 访问冲突 | 高 | 已修复 |
| CF-26 | 新前端将旧后端缺失的动态碳流验证字段按 0/false 展示，产生红色 `0/24` 假失败 | 高 | 已修复 |
| TEST-01 | 新 `main` 的 SPPT/OPF 测试仍从 `data/` 读取已迁移到 `external_data/matpower/` 的算例 | 高 | 已修复 |
| TEST-02 | Debug 下完整 OPF 后端测试混合运行 2000 至 6515 节点压力算例，30 分钟内不能完成 | 中 | 验证限制/待拆分快慢测试 |
| TEST-03 | MSVC Debug 的性能测试同时启用 `/O2` 和 `/RTC1`，编译器报 `D8016` | 中 | 已修复 |
| TEST-04 | 性能测试用 `%s` 打印 Windows 宽字符 `filesystem::path`，存在格式类型不匹配 | 低 | 已修复 |
| TEST-05 | 静态 MATPOWER 解析器不执行 `sqrt()` 表达式或 MATLAB 循环/随机脚本，3 个脚本化算例不能导入 | 中 | 设计限制/待增强 |
| TEST-06 | `case16am` 在 300 次迭代后残差为 `9.18e-08`，接近但未达到收敛阈值 | 低 | 求解器限制/待优化 |

## 4. 已复现证据

### 4.1 隐藏补平量

| 算例 | 源端碳排 (tCO2/h) | 未展示补平碳量 (tCO2/h) | 占源端比例 |
|---|---:|---:|---:|
| `ieee24_3area_acdc_expanded` | 1497.6552 | 17.4347 | 1.164% |
| `demo_multizone_acdc` | 571.4200 | 7.2974 | 1.277% |
| `dist33_microgrid_der` | 0.2750 | 0.112897 | 41.053% |
| `comprehensive_hybrid_acdc` | 5.147540 | 1.022244 | 19.859% |
| `hybrid_acdc_microgrid_island` | 1.1402 | 0.2403 | 21.075% |

### 4.2 最小反例

- 独立双绕组变压器：潮流传输约 `1 MW`，碳流返回两个节点碳势、发电碳排和负荷碳排全部为 0，同时 `matrix_solved=true`、守恒误差为 0。
- ZIP 负荷：`Vm=0.959268 pu`，额定负荷 `2 MW`，实际消纳 `1.840392 MW`；单一 `900 kgCO2/MWh` 电源下，当前负荷碳势为 `829.241 kgCO2/MWh`。
- FlexibleLoad：潮流实际供电约 `1 MW`，碳流负荷结果为空，约 `0.9 tCO2/h` 被隐藏补平。
- 分流汇合网络：负荷为 `1 MW`，BFS 只追踪到 `0.5 MW` 来源贡献，但矩阵碳势和守恒均显示正常。
- 详细光伏模型：备用 `p_mw=-4.9 MW`，阵列曲线实际出力为正且与备用值相差超过 `5 MW`；修复前源侧和负功率设备侧读取不同口径，可能把同一 PV 同时映射为源与消纳，或由 Slack 在错误来源占比下重新补平。
- 负负荷：同母线 `10 MW` 正负荷与 `-4 MW` 负负荷下，修复前 `-4 MW` 被静默忽略；修复后它作为零直接排放注入源，`0.8 tCO2/MWh` Slack 供给剩余 `6 MW`，负荷碳势为 `0.48 tCO2/MWh`。
- DC 负荷口径：母线 `pd_mw=0.75 MW`、显式 `DCLoad=1 MW`、`scaling=0.5` 时，修复前潮流与碳流 KCL 不闭合；修复后显式表接管需求，实际消纳为 `0.5 MW`。

### 4.3 外部电网分时因子

`comprehensive_hybrid_acdc` 的外部电网 profile 分别设为全 `100` 和全 `900 kgCO2/MWh`，后端均报告应用成功，但 Bus1 始终为 Slack Generator 的 `450 kgCO2/MWh`，总碳排不变。

### 4.4 动态储能

`dist33_microgrid_der` 24 时段 HiGHS 调度中，程序报告三台储能末端 SOC 均为 `0.1`。按正确充放电效率重放同一出力后，末端 SOC 分别为：

```text
-0.000558, 0.011734, 0.042845
```

均低于 `SOC_min=0.1`。动态结果仍给出约 `1e-15 tCO2` 的储能修正残差，说明该残差不能独立验证储能状态递推。

### 4.5 潮流可行性

`comprehensive_hybrid_acdc` 当前运行点：

- DCDC 额定 `2 MW`，实际传输超过 `100 MW`；
- DCDC 损耗约 `3.545 MW`；
- 额定 `2 MW` 的直流线路传输约 `104.434 MW`，负载率约 `5221.7%`；
- 潮流残差约 `4.09e-10`，说明“方程收敛”不等于“设备约束可行”。

### 4.6 第一轮修复验证

- 删除任意节点的 `virtual_export_sinks`。只有显式 AC Slack、`ExternalGrid` 和 `DC_V` 边界允许吸收反送功率，并单独返回系统外送 MW 与碳量。
- 新增逐节点功率闭合诊断：返回 AC/DC 母线、显式源功率、KCL 要求功率和有符号误差；非边界节点存在未解释缺口时，`matrix_solved=false`、`tracing_verified=false`。
- 碳流内部重新构造与潮流相同的规范化网络；原始线路采用已解潮流，投影生成的变压器等值支路按已解电压重建潮流，闭合零阻抗开关在等效节点内合并。
- ZIP 有功消纳改为 `P_actual=P_nominal*(p+i*V+z*V^2)`；母线和独立 Shunt 的有功电导按 `Gs*V^2` 计入网络损耗。
- 来源追踪由带全局 `visited_edges` 的 BFS 改为比例共享线性方程多右端求解；公共主干分流后再汇合的 `1 MW` 反例可完整追踪 `1 MW`。
- 同母线同时存在 Slack Generator 和 `ExternalGrid` 时，Slack Generator 视为外部电网的数值参考，平衡功率及碳因子由 `ExternalGrid` 接管。
- `dist33_microgrid_der` 中识别到 AC Slack 外送 `0.0532763 MW`、DC 电压参考边界外送 `0.0402358 MW`；两者现作为显式边界外送，不再作为隐藏负荷。

当前增量测试：

- `test_carbonflow_tracing.exe`：244 assertions / 21 cases，通过。
- `test_carbonflow_case_validation.exe`：202 assertions / 5 cases，通过。
- `test_carbonflow_dynamic_storage.exe`：51 assertions / 7 cases，通过。
- 新增独立 Transformer2W、ZIP、FlexibleLoad、非边界缺口、分流汇合、ExternalGrid/Slack 冲突回归。
- 新增储能正向碳账本回归：分别核算充电转换损耗、放电转换损耗和自放电；不一致的 SOC 快照会产生独立能量递推误差，不再由碳库存差额反推损耗来自动补平。
- 碳流矩阵改为先按行缩放再做列主元 QR，返回矩阵秩、主元条件估计、绝对残差和相对后向残差；满秩、条件估计和残差任一不合格时 `matrix_solved=false`。
- 新增无源闭环循环潮流反例：节点功率表面闭合，但碳流矩阵秩为 `1/2`，现在明确拒绝求解，不再由小对角正则项掩盖奇异性。
- 新增详细 PV 实际出力、AC/DC 负负荷、重排非连续 DC 母线 ID、DC 负荷倍率与组件表优先级回归。
- 核心 `CarbonAnalysisResult` 直接返回来源 ID、类型、组件、母线、实际注入和碳因子；Web 不再独立重建来源顺序。

### 4.7 UC/SCUC 储能效率

- 用非负充电功率和充放电模式变量精确拆分净功率，SOC 方程分别使用 `eta_charge` 和 `eta_discharge`，不再采用几何平均效率。
- 一小时强制放电反例：初始 SOC `0.5`、自放电 `10%`、放电 `9 MW`、`eta_discharge=0.9`、容量 `100 MWh`，期末 SOC 精确为 `0.35`。
- 一小时强制充电反例：相同初始条件下充电 `10 MW`、`eta_charge=0.8`，期末 SOC 精确为 `0.53`。
- 新增 `test_uc_storage_efficiency.exe`：10 assertions / 2 cases，通过。
- 10 个 UC 测试目标临时统一使用 HiGHS 交叉验证，共 89 assertions / 32 cases，全部通过；临时测试源修改已恢复。

当前 MIPSolvers 本地版本为 `606a35b`，而本项目记录的兼容提交为 `095231b`。当前 `ScipAdapter::supports(MILP)` 返回 `false`，显式选择 SCIP 会回退原生 B&C；该后端在 9 个原有 UC 测试中均于 `VCRUNTIME140D.dll!memmove` 访问冲突。这个依赖问题与储能 SOC 变量无关，因为不含储能的 UC 算例同样崩溃，且相同模型使用 HiGHS 全部通过。

### 4.8 真实算例 24 时段验证

`dist33_microgrid_der` 使用 HiGHS UC、循环末端 SOC 和逐时段潮流快照，24 个时段全部通过：

```text
PF=24/24
carbon=24/24
max_KCL_MW=3.13901e-09
max_rel_res=6.7258e-17
max_cond=6.32456
storage_E_abs_MWh=1.11022e-15
storage_C_abs_t=1.44329e-15
adjusted_balance_pct=9.41843e-15
```

`comprehensive_hybrid_acdc` 修复前潮流 24/24 收敛，但碳流验证 0/24 通过，最大逐节点 KCL 缺口为 `5.02431 MW`。首时段诊断确认：

- `DC-1` 是 `DC_V` 刚性平衡边界，实际承担约 `2.84~5.02 MW` 注入，但碳流源列表没有对应平衡源；
- `DC-2` 的 `DC-ESS-Industrial` 为 `StaticGeneratorDC`，`p_set_mw=-0.1`，潮流将其作为 `0.1 MW` 消纳，碳流未将负功率设备加入负荷侧；
- 这两个缺口与异常碳势隐藏规则无关，发生在碳流矩阵求解之前的功率快照映射阶段；
- DCDC-1 超额定运行仍属于 CF-13，不能用碳流映射修复掩盖。

补齐 `DC_V` 平衡源、原生 DC 静态电源碳因子及带符号设备映射后，重新运行 24 时段：

```text
PF=24/24
carbon=24/24
max_KCL_MW=4.10819e-08
max_rel_res=1.03656e-16
max_cond=49.8309
storage_E_abs_MWh=5.55112e-16
storage_C_abs_t=5.55112e-17
adjusted_balance_pct=1.47524e-14
```

本轮继续统一 PV 实际出力、负负荷和 DC 负荷倍率后，两组 24 时段指标保持不变，说明新增修复没有依赖特定算例或破坏既有动态守恒。

### 4.9 Web 模型往返一致性

后端 JSON 完整支持 `dc.dc_static_generators`，`comprehensive_hybrid_acdc` 也在该集合中包含两个设备。画布现已补齐该集合的导入/导出，并用原生类型标记避免与兼容 `dc.static_generators` 集合混淆；DC 母线碳因子和原生 DC 静态电源碳因子均可往返保存。相关 JavaScript 文件通过语法检查，`run_gui_server.cpp` 的独立 C++ 编译阶段为 0 警告、0 错误；因 8088 正在使用旧可执行文件，本轮没有链接替换运行中的服务。

### 4.10 来源元数据与 DC 负荷口径

- `CarbonAnalysisResult::carbon_sources` 是来源 ID 的唯一权威顺序；负荷、线路损耗、变流器损耗和 Sankey 都使用同一 ID。
- Web 只序列化核心来源结果，不再按独立阈值重新枚举 Slack、ExternalGrid、PV、DC 电源和储能。
- 负 `Load`/`DCLoad` 作为零直接排放注入源，正向消纳结果中不再出现负负荷。
- 显式 `DCLoad` 表存在时接管 DC 需求；只有该表为空时才读取 `DCBus::pd_mw`。所有静态 PF、parity OPF、转换器协调和碳流路径统一应用 `effective_load_p_mw()`。
- 非连续且重排的 DC 母线 `[20, 10]` 手工潮流快照通过 15 条碳流映射断言，证明碳流按 ID 映射；但直接求潮流仍需遵守当前求解器的连续编号约束。
- 独立链接检查版 Web 服务并在 8098 完成 `dist33_microgrid_der` 的“加载算例→潮流→静态碳流”API 流程：潮流收敛，KCL/矩阵/总体验证均通过，10 个来源 ID 连续为 `0..9`，负荷及损耗引用没有越界；验证后已停止临时服务，原 8088 服务未受影响。

### 4.11 同步 main 后的回归验证

- `yangkehao` 已快进同步到 `origin/main@fd06362`（`update the GUI import bugs for GLM`），自动暂存恢复成功，原有碳流改动没有产生文本冲突。
- `test_carbonflow_dynamic_storage.exe` 修复前在 `time_series_pf.cpp` 的日志调用处访问冲突。根因是 Windows Debug 代码通过兼容 `spdlog` 调用 Release `fmt.dll` 的 `fmt::format()`，跨 DLL 返回 Debug `std::string` 不满足 MSVC 容器 ABI。兼容层改为直接 `fmt::print()` 后，51 assertions / 7 cases 全部通过。
- 新增独立 `HACDCPF_MATPOWER_DATA_DIR`，全部 MATPOWER 测试从 `external_data/matpower/` 读取算例，JSON、ETAP 等原夹具继续使用 `data/`；非连续母线测试夹具改为读取实际的 `external_data/typical_cable_networks/`。
- 六组 SPPT 回归共 138 assertions / 21 cases，全部通过。
- 小型 OPF 回归通过：固定可再生无功边界 301 assertions / 1 case；case30 后端、成本和稠密 KKT 共 16 assertions / 3 cases；内部 case300 为 6 assertions / 1 case，Debug 耗时 156.98 秒。
- 完整 `test_opf_solver_backends.exe` 在 30 分钟上限内未完成。该目标还包含 case2000、case2383、case2869 和 case6515 压力用例；本轮未把超时判定为数值断言失败，后续应按规模拆分快速回归与慢速性能测试。
- `test_powerflow_performance` 在 MSVC Debug 下原本同时继承 `/RTC1` 并强制 `/O2`，触发 `D8016`；该目标现仅在非 Debug 配置强制 `/O2 /DNDEBUG`，Debug 保留运行时检查，性能数据应使用优化配置采集。
- 性能测试打印数据目录前显式转换为窄字符串，MSVC `C4477` 警告消失。
- `run_gui_server.cpp` 独立 `ClCompile` 通过，0 错误；未链接替换或停止当前 8088 服务。
- 修复路径和夹具后，`test_io_json`、`test_advanced_pf`、`test_scaling_regression`、`test_hacdcdss`、`test_solver_capabilities`、`test_validation` 共 753 assertions；139 cases 通过，1 个仓库中不存在的可选 JSON 夹具按设计跳过。
- 代表性集成回归继续通过：MATPOWER Tier-1 1866 assertions / 17 cases，快速 OPF 交叉验证 80 / 9，统一潮流升级 39 / 10，跨模块 OPF/PF/碳流 82 / 2，图约简往返 294 / 17，大规模 EV 14 / 3。
- 完整 MATPOWER 性能覆盖在 Debug 下耗时 333.4 秒：Tier-1 13/13、Tier-2 61/62、Tier-3 11/11，测试总体通过。`case16am` 是唯一未收敛的已解析算例。
- `case533mt_hi.m`、`case533mt_lo.m` 使用 `12/sqrt(3)` 等 MATLAB 表达式；`case_ieee123.m` 包含随机数、循环和过程式赋值。当前静态解析器不执行 MATLAB 代码，因此这 3 个文件报告解析错误，不应误判为普通数值字面量文件损坏。
- 8088 旧进程启动于 2026-07-09，其动态碳流响应不含 `num_carbon_verified`、`carbon_power_balance_verified`、`carbon_matrix_solved` 等新字段；前端原先将缺失字段强制转为 0/false，因而显示红色 `0/24` 和逐时段“否”。兼容修复后，缺失字段明确显示为“后端未返回验证状态”。
- 最新后端在 8089 对 `dist33_microgrid_der` 执行“24 时段 OPF→动态碳流”：PF 24/24、OPF 24/24、节点功率闭合 24/24、矩阵求解 24/24、碳流验证 24/24；最大节点功率缺口 `1.44775e-10 MW`，最大矩阵相对残差 `7.87221e-17`，储能修正碳平衡误差 `3.18311e-15%`。

## 5. 修复原则

1. 碳流必须消费与潮流求解器相同的规范化网络和同一组已解端口功率。
2. 原始节点被开关合并后共享等效节点碳势，不再为内部零阻抗通道重复构造碳流边。
3. 变压器和富组件必须通过规范化后的等值支路、负荷、电源参与计算，再映射回原始对象展示。
4. 合法外送功率应作为显式“系统外送/外部电网吸收”结果；无法解释的节点功率缺口必须使验证失败，不能静默补平。
5. 储能内部损耗必须由效率和自放电参数正向计算，不能由库存差额反推。
6. `matrix_solved` 必须同时满足满秩或可解释约束、有限条件数和残差阈值。

## 6. 验证基线

修改前测试结果：

- `test_carbonflow_tracing.exe`：94 assertions / 9 cases，通过。
- `test_carbonflow_case_validation.exe`：201 assertions / 5 cases，通过。
- `test_carbonflow_dynamic_storage.exe`：19 assertions / 3 cases，通过。
- 17 个内置算例中 16 个潮流收敛；`case2000_acdc` 未收敛。
- `dist33_microgrid_der` parity OPF：约 381 秒、3200 次迭代后未收敛；未再触发固定边界 `std::clamp` 断言。

上述测试通过只代表修改前实现的既有断言通过，不代表本文档中的问题已经修复。

## 7. 修复日志

### 2026-07-11

- 完成 CF-26：动态碳流总览和逐时段表区分“验证失败”与“旧后端未返回验证字段”，不再把接口版本不匹配伪装成红色 `0/24`。
- 并行启动最新后端 8089，不停止旧 8088；通过真实 Web API 完成 `dist33_microgrid_der` 24 时段 OPF 与动态碳流验证，结果为 24/24。

### 2026-07-10

- 建立问题跟踪文档。
- 开始 CF-01 至 CF-05：统一潮流与碳流的规范化网络及实际功率映射。
- 完成 CF-01 至 CF-06 的第一轮实现：规范化快照、实际 ZIP/Shunt 功率、显式边界外送、节点 KCL 诊断和矩阵来源追踪。
- 修复 CF-08 的静态来源优先级；ExternalGrid 因子从 `0.1` 改为 `0.9 tCO2/MWh` 的回归中，节点碳势同步从 `0.1` 改为 `0.9 tCO2/MWh`。
- CF-07 已增加秩、负解和残差检查，条件数诊断仍待补充。
- CF-07 已补齐行缩放后的秩、主元条件估计和相对后向残差诊断；奇异循环反例及既有含损解析算例均通过，真实算例条件估计范围仍待记录。
- 完成 CF-10/CF-11 第一轮实现：按效率和自放电参数正向计算三类储能内部损耗，新增储能能量递推误差和独立碳库存平衡残差；最小反例共 33 个断言通过，真实 24 时段算例仍待复验。
- 完成 CF-09 第一轮实现：UC/SCUC 使用精确充放电效率和互斥模式约束；新增效率反例及全量 HiGHS UC 回归通过，真实 24 时段动态碳流仍待复验。
- 完成 CF-12 第一轮实现：逐时段接口返回真实期初/期末碳库存、三类内部损耗、库存账本残差及能量递推误差；前端删除伪“充电碳-放电碳=库存变化”口径。
- 记录 CF-16：当前本地 MIPSolvers 版本与项目 pin 不一致，SCIP 选择回退原生 B&C 后发生访问冲突；本轮不修改外部依赖工作区。
- 完成 CF-17：逐时段暴露潮流/KCL/矩阵/总体验证状态及累计通过数，未通过碳流验证的时段不再污染累计碳量和储能库存。
- 新增两个真实算例的隐藏 24 时段集成测试；`dist33_microgrid_der` 24/24 通过，`comprehensive_hybrid_acdc` 精确暴露 CF-18，而不是被虚拟负荷静默补平。
- 开始 CF-18/CF-19：补齐 DC 平衡边界、带符号设备映射和 Web 模型往返。
- 记录并开始 CF-20：统一 Web 碳源元数据的过滤条件和顺序，防止 Sankey 来源标签串位。
- 完成 CF-18/CF-19：`DC_V` 平衡边界及负功率设备进入碳流快照，Web 保留原生 `dc.dc_static_generators`；`comprehensive_hybrid_acdc` 从碳流 0/24 提升为 24/24。
- 完成 CF-20：核心结果直接暴露碳源描述，Web 删除重复来源枚举；来源元数据 C++ 编译及 4 类来源 ID 回归通过。
- 完成 CF-21：`PVSystem` 碳源复用潮流的 `compute_pv_power_mw()`，详细阵列模型解析反例通过。
- 完成 CF-22：负 AC/DC 负荷改为零直接排放注入源，不再返回负负荷碳排。
- 完成 CF-23：统一显式 DC 负荷表优先级和 `scaling`；失败反例修复后通过，`case300_acdc` 混合 OPF、转换器协调和动态储能回归均通过。
- 记录 CF-24：碳流支持按 ID 映射非连续 DC 快照，但 PF/OPF 的连续 DC 编号前提仍需在求解器层单独处理。
- 完成 CF-25：兼容日志层不再通过共享 `fmt` 返回 `std::string`，动态储能 Debug 回归不再访问冲突。
- 完成 TEST-01：分离通用测试数据目录和 MATPOWER 算例目录，SPPT 与小型 OPF 回归恢复通过。
- 记录 TEST-02：完整 OPF 后端测试在 Debug 下超过 30 分钟，后续需要按快速回归与大型压力测试分组。
- 完成 TEST-03：性能测试目标在 MSVC Debug 下不再强制 `/O2`，Release/RelWithDebInfo 仍保持优化配置。
- 完成 TEST-04：`filesystem::path` 转为 `std::string` 后再交给 `%s`，消除 Windows 宽窄字符格式不匹配。
- 记录 TEST-05：静态 MATPOWER 解析器不覆盖可执行 MATLAB 语法；后续若要支持，应使用受限表达式解析器或外部 MATPOWER 转换流程，不能用字符串替换硬编码算例。
- 记录 TEST-06：`case16am` 在严格阈值下近收敛；当前批量门槛仍以 98.4% 通过，不放宽核心算例容差掩盖问题。
